<!doctype html>
<!-- Copyright (c) 2026 geniuskey and InfraBook contributors.
     Executable code: MIT (see ../../LICENSE-MIT).
     Text, illustrations, questions and explanations: CC-BY-4.0 (see ../../LICENSE.md). -->
<html lang="ko">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>클린룸과 입자 · InfraBook</title>
<meta name="description" content="입자 크기와 수율, ISO 14644-1 등급식, 입자 발생원, 단방향 기류와 FFU, 환기 횟수, 희석·회복 모델, 볼룸과 미니인바이런먼트, 방진복, 입자 침착 속도를 계산하고 3D로 돌려 본다.">
<link rel="icon" type="image/svg+xml" href="../favicon.svg">
<link rel="stylesheet" href="../css/style.css">
<script src="../js/common.js"></script>
<script src="https://cdn.jsdelivr.net/npm/three@0.147.0/build/three.min.js"></script>
<script src="https://cdn.jsdelivr.net/npm/three@0.147.0/examples/js/controls/OrbitControls.js"></script>
<style>
  svg .lbl { fill: var(--text); font-family: var(--font); font-size: 15px; }
  svg .lbl-b { fill: var(--text); font-family: var(--font); font-size: 15px; font-weight: 700; }
  svg .lbl-dim { fill: var(--text-dim); font-family: var(--font); font-size: 14px; }
  svg .lbl-sm { fill: var(--text-dim); font-family: var(--font); font-size: 13px; }
  svg .lbl-acc { fill: var(--accent); font-family: var(--font); font-size: 15px; font-weight: 700; }
  svg .lbl-acc2 { fill: var(--accent-2); font-family: var(--font); font-size: 15px; font-weight: 700; }
  svg .box { fill: var(--bg-elev); stroke: var(--border); }
  svg .box2 { fill: var(--surface); stroke: var(--border); }
  svg .tool { fill: var(--surface-2); stroke: var(--text-faint); }
  svg .metal { fill: color-mix(in srgb, var(--warn) 45%, var(--surface-2)); stroke: var(--warn); }
  svg .ptcl { fill: var(--bad); }
  svg .ptcl-ok { fill: var(--ok); }
  svg .grate { stroke: var(--text-faint); stroke-width: 2; stroke-dasharray: 6 4; fill: none; }
  svg .filter { fill: var(--accent-soft); stroke: var(--accent); }
  svg .airflow { stroke: var(--u-air); fill: none; stroke-width: 2.2; }
  svg .bar-air { fill: color-mix(in srgb, var(--u-air) 35%, transparent); stroke: var(--u-air); }
  svg .zone1 { fill: color-mix(in srgb, var(--ok) 26%, transparent); stroke: var(--ok); }
  svg .zone3 { fill: color-mix(in srgb, var(--accent) 18%, transparent); stroke: var(--accent); }
  svg .zone5 { fill: color-mix(in srgb, var(--warn) 18%, transparent); stroke: var(--warn); }
  svg .zone7 { fill: color-mix(in srgb, var(--bad) 12%, transparent); stroke: var(--bad); }
  p.small { font-size: 14px; color: var(--text-dim); }
  .cr-verdict { font-weight: 700; }
  .cr-verdict.ok { color: var(--ok); } .cr-verdict.warn { color: var(--warn); } .cr-verdict.bad { color: var(--bad); }
  .cr-checks { display: grid; grid-template-columns: 1fr 1fr; gap: 4px 10px; }
  .cr-checks .check { font-size: 13px; }
  .cr-btns { display: flex; flex-wrap: wrap; gap: 6px; }
  .cr-btns .btn { font-size: 13px; padding: 6px 10px; }
</style>
<link rel="stylesheet" href="../../shared/css/book-ui.css">
<script defer src="../../shared/js/book-ui.js"></script>
<script defer src="../../shared/js/book-shell.js" data-book="infra"></script>
</head>
<body data-chapter="cleanroom">
<main class="chapter">
  <header class="chapter-hero">
    <div class="eyebrow">Chapter 02</div>
    <h1>클린룸과 입자</h1>
    <p class="lead">바깥 도시 공기 1 m³에는 0.1 µm보다 큰 입자가 수천만~수억 개 떠 있다. 첨단 팹의 장비 내부와 FOUP 안에서는 같은 부피에 수십~수천 개 이하로 줄여야 한다. 최소 선폭이 수십 nm까지 내려오면서, 눈에 보이지 않는 먼지 한 알이 칩 하나를 죽이는 <strong>킬러 결함</strong>이 되었다. 이 장에서는 입자 크기와 수율의 관계에서 출발해 ISO 14644-1 등급식을 계산하고, 입자가 어디서 생기고(사람·장비·공정), 공기가 그것을 어떻게 쓸어 내며(FFU·단방향 기류·환기 횟수), 결국 얼마나 웨이퍼에 내려앉는지(침착 속도)를 수식과 시뮬레이터로 따라간다.</p>
    <ul class="objectives">
      <li>입자 크기 분포와 킬러 결함 크기(대략 최소 선폭의 절반 이상)로부터 입자가 수율에 미치는 영향을 추정할 수 있다.</li>
      <li>ISO 14644-1:2015 등급식 \(C_n = 10^N(0.1/D)^{2.08}\)으로 등급별 농도 한도를 계산하고, 측정값으로 등급을 판정하며, 구 Fed-Std-209E 등급과 대응시킬 수 있다.</li>
      <li>사람·장비·공정 등 입자 발생원의 크기를 비교하고 방진복과 행동 규칙이 왜 중요한지 설명할 수 있다.</li>
      <li>단방향·비단방향 기류의 차이, FFU 커버리지·풍속과 환기 횟수(ACH)의 관계를 계산할 수 있다.</li>
      <li>희석 모델 \(C = G/(Q\varepsilon)\)과 지수 회복으로 정상상태 농도와 100:1 회복 시간을 구할 수 있다.</li>
      <li>볼룸·베이-체이스·미니인바이런먼트 구성의 공기량·에너지 차이와, 입자 침착 속도(침강·확산·정전기)를 정량적으로 비교할 수 있다.</li>
    </ul>
  </header>

  <!-- ============================================================ 1 -->
  <section id="yield">
    <h2>입자 한 알이 칩을 죽이는 이유</h2>
    <p>반도체 공정은 웨이퍼 표면에 수십 층의 얇은 막을 쌓고 깎는 일을 수백 번 되풀이한다. 그 사이 어느 한 단계에서 표면에 입자가 내려앉으면 그 자리는 막이 덮이지 않거나(핀홀), 식각이 막히거나(마스킹), 이웃한 두 배선을 이어 버린다(브리지). 결함이 회로를 실제로 망가뜨릴지는 입자의 <strong>크기</strong>와 그 자리의 <strong>패턴 간격</strong>이 정한다. 선폭과 간격이 F인 배선 위에서는 대략 F의 절반 이상인 입자부터 패턴 모양을 바꾸기 시작하고, F보다 큰 입자는 두 선을 확실히 잇거나 끊는다. 이렇게 수율을 떨어뜨리는 결함을 <span class="term">킬러 결함</span><span class="en">(killer defect)</span>이라 부른다. 업계 로드맵(옛 ITRS, 현재 IRDS의 Yield Enhancement 장)도 오랫동안 “임계 입자 크기 ≈ 반피치의 절반”이라는 경험칙을 써 왔다.</p>

    <figure class="diagram">
      <svg viewBox="0 0 760 330" role="img" aria-label="입자 크기 비교 로그 눈금: 최소 선폭, 바이러스, 연기, 세균, 꽃가루, 머리카락">
        <line x1="60" y1="282" x2="700" y2="282" class="s-axis"/>
        <g class="t-mono" text-anchor="middle">
          <line x1="60" y1="276" x2="60" y2="288" class="s-axis"/><text x="60" y="306" class="t-mono">1 nm</text>
          <line x1="188" y1="276" x2="188" y2="288" class="s-axis"/><text x="188" y="306" class="t-mono">10 nm</text>
          <line x1="316" y1="276" x2="316" y2="288" class="s-axis"/><text x="316" y="306" class="t-mono">100 nm</text>
          <line x1="444" y1="276" x2="444" y2="288" class="s-axis"/><text x="444" y="306" class="t-mono">1 µm</text>
          <line x1="572" y1="276" x2="572" y2="288" class="s-axis"/><text x="572" y="306" class="t-mono">10 µm</text>
          <line x1="700" y1="276" x2="700" y2="288" class="s-axis"/><text x="700" y="306" class="t-mono">100 µm</text>
        </g>
        <text x="380" y="326" text-anchor="middle" class="lbl-sm">입자 지름 (로그 눈금)</text>
        <rect x="316" y="18" width="218" height="256" rx="6" class="f-acc-soft" opacity="0.55"/>
        <text x="425" y="36" text-anchor="middle" class="lbl-acc">ISO 14644-1 측정 범위 0.1~5 µm</text>
        <rect x="149" y="52" width="39" height="20" rx="4" class="f-bad-soft"/><text x="200" y="67" class="lbl">킬러 결함 (≈ F/2, 5~10 nm)</text>
        <rect x="188" y="82" width="39" height="20" rx="4" class="f-warn-soft"/><text x="236" y="97" class="lbl">첨단 최소 반피치 F (약 10~20 nm)</text>
        <rect x="227" y="112" width="150" height="20" rx="4" class="box2"/><text x="386" y="127" class="lbl">바이러스</text>
        <rect x="188" y="142" width="256" height="20" rx="4" class="box2"/><text x="452" y="157" class="lbl">연기·연소 입자</text>
        <rect x="380" y="172" width="153" height="20" rx="4" class="box2"/><text x="541" y="187" class="lbl">세균</text>
        <rect x="572" y="202" width="89" height="20" rx="4" class="box2"/><text x="566" y="217" text-anchor="end" class="lbl">피부 조각</text>
        <rect x="572" y="232" width="128" height="20" rx="4" class="box2"/><text x="566" y="247" text-anchor="end" class="lbl">꽃가루</text>
        <rect x="661" y="256" width="39" height="16" rx="4" class="f-acc2-soft"/><text x="654" y="269" text-anchor="end" class="lbl">머리카락 굵기</text>
        <line x1="380" y1="18" x2="380" y2="272" class="s-line" stroke-dasharray="3 4"/>
        <text x="384" y="270" class="lbl-sm">MPPS 부근</text>
      </svg>
      <figcaption><b>그림 2-1.</b> 입자 크기 비교(대략 범위). 오늘날 웨이퍼를 죽이는 입자는 일반 입자 계수기가 재는 범위(0.1 µm 이상)보다 한 자릿수 이상 작다. 머리카락 굵기는 킬러 결함의 약 1만 배다. MPPS(가장 투과하기 쉬운 입자 크기)는 필터 성능 시험의 기준 크기로 0.1~0.3 µm 부근이다.</figcaption>
    </figure>

    <p>그림 2-1에서 눈여겨볼 점은 측정과 관리의 간극이다. 공기 중 입자 계수기(광산란식 OPC)는 보통 0.1 µm 이상을 재고, 더 작은 입자는 응축핵 계수기(CPC) 같은 별도 장비로 잰다. 그러나 수 nm짜리 킬러 결함을 일일이 셀 수는 없다. 그래서 공기 중 입자 수는 크기에 따라 거의 일정한 거듭제곱 법칙을 따른다는 가정을 쓰고, 측정 가능한 크기에서의 농도를 낮게 유지하면 작은 입자도 같은 비율로 줄어든다고 본다. ISO 등급식의 지수 2.08이 바로 그 분포의 기울기다.</p>

    <figure class="diagram">
      <svg viewBox="0 0 760 270" role="img" aria-label="배선 위 입자 크기에 따른 결함 영향: 작은 입자 무해, F/2 입자 패턴 변형, F 이상 입자 브리지">
        <rect x="20" y="200" width="720" height="40" class="box2"/>
        <text x="380" y="226" text-anchor="middle" class="lbl-sm">하부 절연막</text>
        <g>
          <rect x="40" y="150" width="50" height="50" class="metal"/><rect x="140" y="150" width="50" height="50" class="metal"/>
          <rect x="280" y="150" width="50" height="50" class="metal"/><rect x="380" y="150" width="50" height="50" class="metal"/>
          <rect x="520" y="150" width="50" height="50" class="metal"/><rect x="620" y="150" width="50" height="50" class="metal"/>
        </g>
        <circle cx="115" cy="192" r="7" class="ptcl-ok"/>
        <circle cx="355" cy="186" r="13" class="ptcl"/>
        <circle cx="595" cy="160" r="40" class="ptcl" opacity="0.85"/>
        <line x1="40" y1="138" x2="90" y2="138" class="s-line"/><text x="65" y="130" text-anchor="middle" class="lbl-sm">F</text>
        <line x1="90" y1="138" x2="140" y2="138" class="s-line" stroke-dasharray="3 3"/><text x="115" y="130" text-anchor="middle" class="lbl-sm">F</text>
        <text x="115" y="40" text-anchor="middle" class="lbl-b">d ≈ 0.3F</text>
        <text x="115" y="62" text-anchor="middle" class="lbl-dim">대개 무해</text>
        <text x="355" y="40" text-anchor="middle" class="lbl-b">d ≈ 0.5F</text>
        <text x="355" y="62" text-anchor="middle" class="lbl-dim">패턴 변형·부분 브리지</text>
        <text x="355" y="82" text-anchor="middle" class="lbl-dim">(공정·위치에 따라 킬러)</text>
        <text x="595" y="40" text-anchor="middle" class="lbl-b">d ≥ F</text>
        <text x="595" y="62" text-anchor="middle" class="lbl-acc2">브리지(단락)·단선 → 킬러</text>
        <line x1="230" y1="30" x2="230" y2="250" class="s-line" stroke-dasharray="4 5"/>
        <line x1="470" y1="30" x2="470" y2="250" class="s-line" stroke-dasharray="4 5"/>
      </svg>
      <figcaption><b>그림 2-2.</b> 배선 간격 F에 대한 입자 크기와 결함 영향(개념도). 같은 입자라도 패턴이 촘촘한 곳에 떨어지면 킬러가 되고 빈 곳에 떨어지면 무해하다. 이 확률을 면적으로 나타낸 것이 수율 모델의 <em>임계 면적</em>이다(자세한 내용은 <a href="/yield/">YieldBook</a>).</figcaption>
    </figure>

    <p>입자가 웨이퍼 위에 무작위로 떨어진다고 하면, 다이 하나에 떨어지는 킬러 결함 수는 푸아송 분포를 따르고 결함이 하나도 없을 확률이 수율이 된다. 표면 결함 밀도도 크기에 대해 거듭제곱 분포를 따른다고 가정하면 다음과 같이 쓸 수 있다.</p>
    <div class="formula">$$Y = \exp\!\left(-A \sum_{\text{층}} D(\ge d_k)\right),\qquad D(\ge d) = D_\text{ref}\left(\frac{d_\text{ref}}{d}\right)^{p},\qquad d_k = k\,F$$<div class="where">여기서 \(A\)는 다이 면적, \(D(\ge d)\)는 크기 \(d\) 이상 결함의 면밀도(층당), \(d_\text{ref}\)=0.1 µm에서의 기준 밀도 \(D_\text{ref}\), \(p\)는 크기 분포 지수(공기 중 입자는 약 2.08, 표면 결함은 2~3 정도로 보고된다), \(d_k\)는 킬러 크기, \(k\)는 킬러 비율(경험적으로 0.3~0.5)이다. 임계 면적 개념을 \(k\)와 \(A\)에 뭉뚱그린 교육용 단순 모델이다.</div></div>
    <p>이 식의 핵심은 \(F\)가 절반으로 줄면 킬러 크기도 절반이 되고, 그 크기 이상의 결함 수는 \(2^{p}\approx 4\)배로 늘어난다는 점이다. 같은 청정도로는 미세화할 때마다 수율이 깎이므로, 공정 세대가 바뀔 때마다 공기 청정도, 장비 내부 청정도, 웨이퍼 반송 방식(FOUP)을 함께 강화해야 했다.</p>

    <div class="sim" id="sim-kill">
      <div class="sim-head"><span class="sim-tag">SIMULATOR</span><h3>킬러 결함 크기와 다이 수율</h3></div>
      <div class="sim-body side">
        <div class="sim-view"><canvas id="kill-cv"></canvas></div>
        <div class="sim-controls">
          <label class="ctrl"><span>최소 반피치 F <output id="kill-f-out"></output></span><input type="range" id="kill-f" min="0" max="100" step="1" value="35"></label>
          <label class="ctrl"><span><span>킬러 비율 k = d<sub>k</sub>/F</span> <output id="kill-k-out"></output></span><input type="range" id="kill-k" min="0.2" max="1.2" step="0.05" value="0.5"></label>
          <label class="ctrl"><span><span>기준 밀도 D<sub>ref</sub> (≥0.1 µm, 층당)</span> <output id="kill-d-out"></output></span><input type="range" id="kill-d" min="-5" max="-2" step="0.05" value="-3.7"></label>
          <label class="ctrl"><span>크기 분포 지수 p <output id="kill-p-out"></output></span><input type="range" id="kill-p" min="1.5" max="3" step="0.02" value="2.08"></label>
          <label class="ctrl"><span>임계 층 수 <output id="kill-l-out"></output></span><input type="range" id="kill-l" min="1" max="60" step="1" value="20"></label>
          <label class="ctrl"><span>다이 면적 <output id="kill-a-out"></output></span><input type="range" id="kill-a" min="0.2" max="8" step="0.1" value="1"></label>
        </div>
      </div>
      <div class="sim-readout">
        <div class="stat"><span class="k">킬러 크기 d<sub>k</sub></span><span class="v" id="kill-o-dk">—</span></div>
        <div class="stat"><span class="k">층당 킬러 밀도</span><span class="v" id="kill-o-dd">—</span></div>
        <div class="stat"><span class="k">다이당 결함 λ</span><span class="v" id="kill-o-lam">—</span></div>
        <div class="stat"><span class="k">입자 기인 수율</span><span class="v" id="kill-o-y">—</span></div>
      </div>
      <div class="sim-note">해볼 것: ① 다른 값은 두고 F를 100 nm에서 20 nm로 줄여 보자. 같은 “청정도”(D<sub>ref</sub>)에서 수율이 얼마나 떨어지는가? ② F = 20 nm에서 수율을 90 % 이상으로 되돌리려면 D<sub>ref</sub>를 몇 배 낮춰야 하는가? ③ 다이 면적을 4 cm² 이상(큰 GPU급)으로 키우면 같은 결함 밀도에서도 수율이 급히 떨어진다. 곡선은 현재 설정에서 F만 바꾼 수율이다. 공기 기인 결함만 보는 교육용 모델이다.</div>
    </div>

    <div class="callout tip"><strong>결함 밀도 0.0002 /cm²의 감각</strong>300 mm 웨이퍼의 면적은 약 707 cm²다. 층당 0.1 µm 이상 결함 밀도 0.0002 /cm²는 웨이퍼 한 장에 그런 결함이 <em>평균 0.14개</em> 생긴다는 뜻이다. 그만큼 깨끗해도 수십 개 층을 지나고 킬러 크기가 10 nm로 내려가면 다이당 결함 기대값이 0.5에 가까워진다. 팹 전체의 결함 관리 목표가 “웨이퍼당 입자 몇 개 추가(PWP, particles per wafer pass)”처럼 극단적으로 작은 숫자로 표현되는 이유다.</div>
  </section>

  <!-- ============================================================ 2 -->
  <section id="iso">
    <h2>ISO 14644-1 등급: 한 줄짜리 식</h2>
    <p>클린룸의 청정도는 국제 표준 <span class="term">ISO 14644-1:2015</span><span class="en">(Cleanrooms and associated controlled environments — Part 1: Classification of air cleanliness by particle concentration)</span>으로 매긴다. 등급 번호 N은 1부터 9까지이고, 크기 D 이상인 입자의 허용 최대 농도(개/m³)를 다음 한 줄로 정한다.</p>
    <div class="formula">$$C_n = 10^{N}\left(\frac{0.1}{D}\right)^{2.08}\quad[\text{개/m}^3]$$<div class="where">여기서 \(N\)은 ISO 등급 번호(1~9, 0.1 단위 중간 등급 허용), \(D\)는 고려하는 입자 지름(µm, 0.1~5 µm 범위), \(C_n\)은 그 크기 이상 입자의 최대 허용 농도다. 0.1 µm에서 \(C_n = 10^N\)이므로 “ISO N = 0.1 µm 이상 입자가 1 m³에 \(10^N\)개 이하”로 외우면 된다.</div></div>
    <p>지수 2.08은 크기를 2배로 키우면 농도 한도가 \(2^{2.08}\approx 4.2\)배 줄어든다는 뜻이다. 0.1 µm 기준값에서 0.5 µm 한도를 구하면 \(5^{2.08}\approx 28.4\)로 나눈 값이 된다. 예를 들어 ISO 5는 0.1 µm 이상 100,000개/m³, 0.5 µm 이상 약 3,520개/m³이다.</p>

    <div class="table-wrap"><table>
      <thead><tr><th>ISO 등급</th><th class="num">≥0.1 µm</th><th class="num">≥0.2 µm</th><th class="num">≥0.3 µm</th><th class="num">≥0.5 µm</th><th class="num">≥1 µm</th><th class="num">≥5 µm</th><th>구 Fed-Std-209E</th></tr></thead>
      <tbody>
        <tr><td>ISO 1</td><td class="num">10</td><td class="num">(2)</td><td class="num">—</td><td class="num">—</td><td class="num">—</td><td class="num">—</td><td>—</td></tr>
        <tr><td>ISO 2</td><td class="num">100</td><td class="num">24</td><td class="num">10</td><td class="num">(4)</td><td class="num">—</td><td class="num">—</td><td>—</td></tr>
        <tr><td>ISO 3</td><td class="num">1,000</td><td class="num">237</td><td class="num">102</td><td class="num">35</td><td class="num">(8)</td><td class="num">—</td><td>Class 1</td></tr>
        <tr><td>ISO 4</td><td class="num">10,000</td><td class="num">2,370</td><td class="num">1,020</td><td class="num">352</td><td class="num">83</td><td class="num">—</td><td>Class 10</td></tr>
        <tr><td>ISO 5</td><td class="num">100,000</td><td class="num">23,700</td><td class="num">10,200</td><td class="num">3,520</td><td class="num">832</td><td class="num">(29)</td><td>Class 100</td></tr>
        <tr><td>ISO 6</td><td class="num">1,000,000</td><td class="num">237,000</td><td class="num">102,000</td><td class="num">35,200</td><td class="num">8,320</td><td class="num">293</td><td>Class 1,000</td></tr>
        <tr><td>ISO 7</td><td class="num">—</td><td class="num">—</td><td class="num">—</td><td class="num">352,000</td><td class="num">83,200</td><td class="num">2,930</td><td>Class 10,000</td></tr>
        <tr><td>ISO 8</td><td class="num">—</td><td class="num">—</td><td class="num">—</td><td class="num">3,520,000</td><td class="num">832,000</td><td class="num">29,300</td><td>Class 100,000</td></tr>
        <tr><td>ISO 9</td><td class="num">—</td><td class="num">—</td><td class="num">—</td><td class="num">35,200,000</td><td class="num">8,320,000</td><td class="num">293,000</td><td>(실내 공기 수준)</td></tr>
      </tbody>
    </table></div>
    <p class="small">표 2-1. 등급식으로 계산한 농도 한도(개/m³, 유효 숫자 3자리). 괄호 안 값은 식으로는 계산되지만 ISO 14644-1:2015 표에서는 표본 통계상 의미가 약해 분류에 쓰지 않도록 비워 둔 칸이다(“—”는 해당 크기가 그 등급의 분류 크기로 쓰이지 않음). 아주 큰 입자(≥5 µm)를 따로 다루려면 같은 표준의 거대입자 기술자(M descriptor)를 쓴다.</p>

    <p>표의 마지막 열은 미국 연방 표준 <span class="term">Fed-Std-209E</span><span class="en">(Airborne Particulate Cleanliness Classes in Cleanrooms and Clean Zones, 1992)</span>의 등급이다. 209E는 “0.5 µm 이상 입자가 1 ft³에 몇 개인가”를 등급 이름으로 썼다. 1 m³ = 35.31 ft³이므로 ISO 5의 0.5 µm 한도 3,520개/m³는 약 100개/ft³, 즉 Class 100이다. 209E는 2001년 공식 폐지되고 ISO 14644 체계로 대체되었지만, 현장에서는 지금도 “클래스 100”, “클래스 1” 같은 말이 관용적으로 남아 있다.</p>

    <figure class="diagram">
      <svg viewBox="0 0 760 360" role="img" aria-label="팹 단면에서 구역별 대표 청정 등급: FOUP 내부와 장비 내부 ISO 1~3, EFEM ISO 2~3, 베이 ISO 4~5, 서비스 구역 ISO 6~7, 서브팹 ISO 7~8, 갱의실 ISO 7~8">
        <rect x="20" y="20" width="720" height="40" class="box2"/><text x="380" y="45" text-anchor="middle" class="lbl-dim">천장 플레넘 · FFU (ULPA 필터)</text>
        <rect x="20" y="60" width="520" height="170" class="zone5"/>
        <rect x="540" y="60" width="200" height="170" class="zone7"/>
        <text x="30" y="84" class="lbl-b">베이(볼룸) ISO 4~5</text>
        <text x="550" y="84" class="lbl-b">서비스·체이스</text>
        <text x="550" y="104" class="lbl-dim">ISO 6~7</text>
        <rect x="70" y="120" width="190" height="110" rx="4" class="tool"/>
        <rect x="90" y="140" width="80" height="60" rx="4" class="zone1"/><text x="130" y="166" text-anchor="middle" class="lbl-sm">공정 챔버</text><text x="130" y="184" text-anchor="middle" class="lbl-sm">ISO 1 이하</text>
        <rect x="180" y="150" width="60" height="70" rx="4" class="zone3"/><text x="210" y="178" text-anchor="middle" class="lbl-sm">EFEM</text><text x="210" y="196" text-anchor="middle" class="lbl-sm">ISO 2~3</text>
        <rect x="262" y="176" width="36" height="34" rx="4" class="zone1"/><text x="280" y="226" text-anchor="middle" class="lbl-sm">FOUP</text>
        <text x="330" y="190" class="lbl-sm">FOUP 내부: 미니인바이런먼트</text>
        <text x="330" y="208" class="lbl-sm">(사실상 ISO 1~3, 질소 퍼지)</text>
        <rect x="580" y="140" width="120" height="90" rx="4" class="tool"/><text x="640" y="190" text-anchor="middle" class="lbl-sm">장비 뒷면·배관</text>
        <rect x="20" y="230" width="720" height="22" class="box"/><line x1="20" y1="241" x2="740" y2="241" class="grate"/><text x="380" y="246" text-anchor="middle" class="lbl-sm">타공 바닥 · 와플 슬래브</text>
        <rect x="20" y="252" width="560" height="88" class="zone7" opacity="0.8"/>
        <text x="30" y="276" class="lbl-b">서브팹 ISO 7~8(또는 비등급)</text>
        <text x="30" y="298" class="lbl-dim">펌프 · 스크러버 · 전원 · 배관</text>
        <rect x="580" y="252" width="160" height="88" class="box2"/>
        <text x="660" y="290" text-anchor="middle" class="lbl-b">갱의실</text><text x="660" y="312" text-anchor="middle" class="lbl-dim">ISO 7~8</text>
      </svg>
      <figcaption><b>그림 2-3.</b> 팹 안의 구역별 대표 청정 등급(교육용 일반화). 첨단 팹은 방 전체를 극단적으로 깨끗하게 하는 대신, 웨이퍼가 실제로 노출되는 작은 공간(FOUP·EFEM·챔버)만 ISO 1~3으로 만들고 사람이 다니는 볼룸은 ISO 4~6 정도로 둔다. 숫자는 팹·구역마다 다르다.</figcaption>
    </figure>

    <p>등급을 “인증”하려면 측정 위치 수와 위치당 시료 부피도 표준이 정한다. 2015년판은 면적이 커질수록 위치 수가 늘어나는 표(부속서 A의 표 A.1)를 쓰는데, 예를 들어 면적 1,000 m²에는 약 27곳이 필요하다. 위치당 시료량은 가장 큰 고려 입자 크기에서 한도 농도를 기준으로 <em>입자가 최소 20개는 잡힐 만큼</em> 뽑아야 한다.</p>
    <div class="formula">$$V_s = \frac{20}{C_{n,m}}\times 1000\quad[\text{L}],\qquad V_s \ge 2\ \text{L},\ \ \text{측정 시간}\ge 1\ \text{분}$$<div class="where">여기서 \(C_{n,m}\)은 고려하는 가장 큰 입자 크기에서의 등급 한도(개/m³)다. 깨끗한 등급일수록 한도가 작아 시료를 많이 빨아들여야 한다. 예: ISO 3을 0.5 µm로 분류하면 \(C\approx 35\)개/m³ → \(V_s\approx 570\) L, 28.3 L/min 계수기로 약 20분이다.</div></div>

    <div class="sim" id="sim-iso">
      <div class="sim-head"><span class="sim-tag">SIMULATOR</span><h3>ISO 등급 계산기와 판정</h3></div>
      <div class="sim-body side">
        <div class="sim-view"><canvas id="iso-cv"></canvas></div>
        <div class="sim-controls">
          <label class="ctrl"><span>목표 등급 ISO N <output id="iso-n-out"></output></span><input type="range" id="iso-n" min="1" max="9" step="0.1" value="5"></label>
          <label class="ctrl"><span>입자 크기 D <output id="iso-dsz-out"></output></span><input type="range" id="iso-dsz" min="0" max="100" step="1" value="41"></label>
          <div class="ctrl"><span>측정값 입력</span></div>
          <label class="ctrl"><span>측정 크기 <output id="iso-md-out"></output></span><input type="range" id="iso-md" min="0" max="100" step="1" value="41"></label>
          <label class="ctrl"><span>측정 농도 (평균) <output id="iso-mc-out"></output></span><input type="range" id="iso-mc" min="0" max="8" step="0.02" value="3.3"></label>
          <div class="ctrl"><span>프리셋</span><div class="cr-btns">
            <button class="btn" data-iso="5,0.5,3300">베이 ISO 5</button>
            <button class="btn" data-iso="3,0.1,800">EFEM ISO 3</button>
            <button class="btn" data-iso="7,0.5,250000">서비스 ISO 7</button>
            <button class="btn" data-iso="5,0.3,15000">초과 사례</button>
          </div></div>
        </div>
      </div>
      <div class="sim-readout">
        <div class="stat"><span class="k">한도 C<sub>n</sub>(D)</span><span class="v" id="iso-o-cn">—</span></div>
        <div class="stat"><span class="k">ft³당 환산</span><span class="v" id="iso-o-ft">—</span></div>
        <div class="stat"><span class="k">209E 대응(0.5 µm)</span><span class="v" id="iso-o-fed">—</span></div>
        <div class="stat"><span class="k">최소 시료량 V<sub>s</sub></span><span class="v" id="iso-o-vs">—</span></div>
        <div class="stat"><span class="k">측정값이 뜻하는 등급</span><span class="v" id="iso-o-meas">—</span></div>
        <div class="stat"><span class="k">판정</span><span class="v cr-verdict" id="iso-o-verdict">—</span></div>
      </div>
      <div class="sim-note">해볼 것: ① 목표 등급을 0.1 단위로 바꾸면 그래프의 굵은 선이 평행 이동한다. 모든 등급선은 기울기가 −2.08로 같다. ② “초과 사례”: 0.3 µm에서 15,000개/m³가 나오면 ISO 5 한도(10,200)를 넘는다. 측정값이 뜻하는 등급은 \(N = \log_{10}[C\,(D/0.1)^{2.08}]\)을 0.1 단위로 올림한 값이다. ③ ISO 3을 0.1 µm로 분류할 때와 0.5 µm로 분류할 때 최소 시료량이 얼마나 다른지 비교해 보자.</div>
    </div>

    <div class="callout warn"><strong>등급은 상태(state)와 함께 말한다</strong>ISO 14644-1은 측정 시점의 점유 상태를 명시하도록 한다. 시공 직후 장비·사람이 없는 <em>as-built</em>, 장비는 설치되어 돌지만 사람이 없는 <em>at-rest</em>, 정상 운전 중인 <em>operational</em>이다. 같은 방이 at-rest에서 ISO 4라도 operational에서는 ISO 5로 나올 수 있다. 사람과 움직이는 장비가 입자를 만들기 때문이다. 계약서나 사양서에 “ISO 5”만 쓰고 상태를 빼면 분쟁의 씨앗이 된다.</div>
  </section>

  <!-- ============================================================ 3 -->
  <section id="sources">
    <h2>입자는 어디서 오는가</h2>
    <p>클린룸에 공급되는 공기는 천장의 ULPA 필터를 지나 사실상 입자가 없다. 그러니 클린룸 안의 입자는 거의 전부 <strong>방 안에서 생긴 것</strong>이다. 발생원은 크게 사람, 장비와 반송, 공정, 건물·자재, 그리고 외부 침투로 나눌 수 있다.</p>

    <figure class="diagram">
      <svg viewBox="0 0 760 360" role="img" aria-label="클린룸 단면의 입자 발생원: 사람, 장비 구동부, 공정 챔버, FOUP 도어, 건축 자재, 문틈 침투, 필터 누설">
        <defs>
          <marker id="cr-ar4" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0L10 5L0 10z" fill="var(--bad)"/></marker>
        </defs>
        <rect x="20" y="20" width="720" height="34" class="filter"/><text x="380" y="42" text-anchor="middle" class="lbl-dim">FFU · ULPA 필터 (공급 공기는 거의 무입자)</text>
        <rect x="20" y="54" width="720" height="226" class="box" opacity="0.6"/>
        <rect x="20" y="280" width="720" height="18" class="box2"/><line x1="20" y1="289" x2="740" y2="289" class="grate"/>
        <!-- person -->
        <circle cx="120" cy="140" r="16" class="f-acc-soft"/><rect x="100" y="158" width="40" height="80" rx="12" class="f-acc-soft"/><rect x="104" y="238" width="13" height="42" class="f-acc-soft"/><rect x="123" y="238" width="13" height="42" class="f-acc-soft"/>
        <g class="ptcl"><circle cx="150" cy="170" r="3"/><circle cx="160" cy="190" r="2.5"/><circle cx="155" cy="215" r="3"/><circle cx="90" cy="200" r="2.5"/><circle cx="148" cy="248" r="2"/></g>
        <!-- tool -->
        <rect x="300" y="130" width="170" height="150" rx="6" class="tool"/>
        <rect x="320" y="150" width="70" height="60" rx="4" class="box2"/><text x="355" y="185" text-anchor="middle" class="lbl-sm">챔버</text>
        <rect x="400" y="170" width="55" height="50" rx="4" class="box2"/><text x="428" y="200" text-anchor="middle" class="lbl-sm">로봇</text>
        <rect x="478" y="200" width="36" height="34" rx="4" class="zone1"/><text x="496" y="250" text-anchor="middle" class="lbl-sm">FOUP</text>
        <g class="ptcl"><circle cx="460" cy="160" r="2.5"/><circle cx="470" cy="150" r="2"/><circle cx="520" cy="205" r="2.5"/><circle cx="395" cy="140" r="2"/></g>
        <!-- wall leak -->
        <rect x="700" y="160" width="40" height="120" class="box2"/><text x="720" y="150" text-anchor="middle" class="lbl-sm">문</text>
        <line x1="760" y1="220" x2="706" y2="220" stroke="var(--bad)" stroke-width="2" marker-end="url(#cr-ar4)"/>
        <!-- numbered tags -->
        <g class="lbl-b">
          <circle cx="70" cy="110" r="13" class="f-bad-soft"/><text x="70" y="115" text-anchor="middle">1</text>
          <circle cx="430" cy="115" r="13" class="f-bad-soft"/><text x="430" y="120" text-anchor="middle">2</text>
          <circle cx="355" cy="230" r="13" class="f-bad-soft"/><text x="355" y="235" text-anchor="middle">3</text>
          <circle cx="545" cy="190" r="13" class="f-bad-soft"/><text x="545" y="195" text-anchor="middle">4</text>
          <circle cx="250" cy="270" r="13" class="f-bad-soft"/><text x="250" y="275" text-anchor="middle">5</text>
          <circle cx="680" cy="245" r="13" class="f-bad-soft"/><text x="680" y="250" text-anchor="middle">6</text>
          <circle cx="600" cy="37" r="13" class="f-bad-soft"/><text x="600" y="42" text-anchor="middle">7</text>
        </g>
        <g class="lbl-sm">
          <text x="30" y="318">① 사람: 피부 각질·의복 섬유·호흡 비말</text>
          <text x="30" y="340">② 장비 구동부: 로봇·벨트·밸브 마찰</text>
          <text x="300" y="318">③ 공정: 챔버 벽 막 박리·부산물 플레이크</text>
          <text x="300" y="340">④ 반송: FOUP 도어 개폐·마찰 ⑤ 바닥·자재 마모</text>
          <text x="590" y="318">⑥ 문틈 침투(차압 붕괴)</text>
          <text x="590" y="340">⑦ 필터·가스켓 누설</text>
        </g>
      </svg>
      <figcaption><b>그림 2-4.</b> 클린룸 안의 주요 입자 발생원. 공급 공기가 깨끗하므로 방 안의 입자 농도는 “방 안에서 만든 양 ÷ 쓸어 내는 공기량”으로 정해진다(7절의 희석 모델). ⑥은 3장의 실간 차압, ⑦은 필터 누설 시험(스캔 테스트)으로 관리한다.</figcaption>
    </figure>

    <p>사람은 가장 크고 변동이 심한 발생원이다. 피부는 하루에 상당한 양의 각질을 떨어뜨리고, 옷감은 움직일 때마다 섬유 조각을 문질러 낸다. 사람 한 명이 내는 0.5 µm 이상 입자 수는 움직임에 따라 백 배 가까이 달라진다. 아래 표는 교재와 업계 자료에 자주 인용되는 크기 순서(일반 작업복 기준)다. 측정 조건과 의복에 따라 자료마다 몇 배씩 차이가 나므로 자릿수만 보자.</p>

    <div class="table-wrap"><table>
      <thead><tr><th>동작(일반 작업복)</th><th class="num">≥0.5 µm 입자/분 (약)</th><th>비고</th></tr></thead>
      <tbody>
        <tr><td>가만히 앉거나 서 있음</td><td class="num">~1 × 10⁵</td><td>호흡·미세한 움직임</td></tr>
        <tr><td>팔·머리를 움직임</td><td class="num">~5 × 10⁵</td><td>팔꿈치·어깨 마찰</td></tr>
        <tr><td>천천히 걷기(약 3.6 km/h)</td><td class="num">~5 × 10⁶</td><td>발걸음마다 의복이 펌프처럼 공기를 밀어냄</td></tr>
        <tr><td>빨리 걷기·계단</td><td class="num">~1 × 10⁷</td><td>정지 상태의 약 100배</td></tr>
      </tbody>
    </table></div>
    <p class="small">표 2-2. 사람의 입자 발생량 크기 순서(교육용 대략값). 전신 방진복(커버올·후드·부츠·마스크)을 제대로 입으면 발생량이 대략 수십 분의 1 이하로 줄어든다고 보고된다. 의복 재질, 세탁 횟수, 착용 방법에 따라 차이가 크다.</p>

    <p>장비와 반송계는 움직이는 부품이 있는 곳마다 입자를 만든다. 로봇 팔의 베어링, 공압 실린더의 실, 밸브의 개폐, FOUP 도어를 여닫는 순간의 마찰이 대표적이다. 그래서 장비 안의 웨이퍼 경로는 EFEM 위에 별도의 FFU를 달아 하향류를 만들고, 구동부는 웨이퍼 아래쪽에 두거나 흡입 배기로 감싼다. 공정 자체도 발생원이다. 증착 장비의 챔버 벽에 쌓인 막이 열 응력으로 갈라져 떨어지는 <em>플레이크</em>, 식각 부산물의 재증착, 습식 세정 후 건조 얼룩 같은 것들은 공기가 아니라 장비 안에서 웨이퍼에 바로 붙는다. 이런 결함은 클린룸 공조보다 장비 PM(정기 세정)과 시즈닝으로 관리한다.</p>

    <div class="callout deep"><strong>공기 중 입자 vs 공정 입자</strong>오늘날 첨단 팹에서 측정되는 웨이퍼 결함의 대부분은 공기 중에서 떨어진 입자가 아니라 장비와 공정 안에서 생긴 것으로 알려져 있다. FOUP과 미니인바이런먼트 덕분에 웨이퍼가 볼룸 공기를 거의 만나지 않기 때문이다. 그렇다고 클린룸 청정도가 덜 중요해진 것은 아니다. 볼룸 공기는 EFEM FFU의 입구 공기이고, 장비 PM을 할 때 챔버 내부가 볼룸 공기에 열린다. 클린룸은 “웨이퍼 주변 청정도의 바닥”을 깔아 주는 역할로 바뀌었다.</div>
  </section>

  <!-- ============================================================ 4 -->
  <section id="airflow">
    <h2>단방향 기류와 비단방향 기류</h2>
    <p>방 안에서 생긴 입자를 내보내는 방법은 두 가지다. 하나는 깨끗한 공기를 충분히 불어 넣어 섞은 뒤 일부를 빼내는 <span class="term">비단방향 기류</span><span class="en">(non-unidirectional airflow, 난류·혼합 방식)</span>다. 입자 농도는 “희석”으로 낮아진다. 다른 하나는 천장 전체에서 바닥 전체로 공기를 평행한 피스톤처럼 밀어 내리는 <span class="term">단방향 기류</span><span class="en">(unidirectional airflow, 옛 이름은 층류 laminar flow)</span>다. 입자는 생기자마자 아래로 쓸려 내려가 바닥으로 빠진다. 섞이지 않으니 발생원의 옆이나 위쪽은 오염되지 않는다.</p>

    <figure class="diagram">
      <svg viewBox="0 0 760 330" role="img" aria-label="왼쪽 비단방향 기류: 천장 디퓨저 몇 개와 벽 하부 리턴, 큰 와류 혼합. 오른쪽 단방향 기류: 천장 전체 FFU와 타공 바닥, 평행 하향류">
        <defs>
          <marker id="cr-ar5" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="5" markerHeight="5" orient="auto"><path d="M0 0L10 5L0 10z" fill="var(--u-air)"/></marker>
        </defs>
        <text x="190" y="22" text-anchor="middle" class="lbl-b">비단방향 (혼합 희석)</text>
        <text x="570" y="22" text-anchor="middle" class="lbl-b">단방향 (하향 피스톤류)</text>
        <rect x="30" y="34" width="320" height="250" class="box" opacity="0.6"/>
        <rect x="80" y="34" width="50" height="12" class="filter"/><rect x="250" y="34" width="50" height="12" class="filter"/>
        <rect x="30" y="250" width="12" height="34" class="box2"/><rect x="338" y="250" width="12" height="34" class="box2"/>
        <path d="M105 50 C 100 120, 60 140, 70 200 C 80 250, 160 240, 170 180 C 180 120, 120 110, 110 150" class="airflow" marker-end="url(#cr-ar5)"/>
        <path d="M275 50 C 290 120, 320 160, 300 220 C 280 270, 200 250, 200 190 C 200 140, 250 140, 260 170" class="airflow" marker-end="url(#cr-ar5)"/>
        <path d="M160 230 C 120 270, 70 275, 44 268" class="airflow" marker-end="url(#cr-ar5)"/>
        <path d="M230 230 C 270 270, 310 275, 336 268" class="airflow" marker-end="url(#cr-ar5)"/>
        <circle cx="190" cy="200" r="8" class="f-bad-soft"/><text x="190" y="226" text-anchor="middle" class="lbl-sm">발생원</text>
        <g class="ptcl" opacity="0.8"><circle cx="150" cy="150" r="3"/><circle cx="230" cy="120" r="3"/><circle cx="90" cy="230" r="3"/><circle cx="270" cy="200" r="3"/><circle cx="200" cy="90" r="3"/><circle cx="120" cy="90" r="3"/></g>
        <text x="190" y="306" text-anchor="middle" class="lbl-sm">ISO 6~8, 환기 횟수 수십 회/h</text>
        <text x="190" y="324" text-anchor="middle" class="lbl-sm">입자가 방 전체로 퍼진 뒤 희석된다</text>

        <rect x="410" y="34" width="320" height="250" class="box" opacity="0.6"/>
        <rect x="410" y="34" width="320" height="14" class="filter"/>
        <line x1="410" y1="276" x2="730" y2="276" class="grate"/>
        <g>
          <line x1="440" y1="56" x2="440" y2="266" class="airflow" marker-end="url(#cr-ar5)"/>
          <line x1="485" y1="56" x2="485" y2="266" class="airflow" marker-end="url(#cr-ar5)"/>
          <line x1="530" y1="56" x2="530" y2="266" class="airflow" marker-end="url(#cr-ar5)"/>
          <line x1="610" y1="56" x2="610" y2="266" class="airflow" marker-end="url(#cr-ar5)"/>
          <line x1="655" y1="56" x2="655" y2="266" class="airflow" marker-end="url(#cr-ar5)"/>
          <line x1="700" y1="56" x2="700" y2="266" class="airflow" marker-end="url(#cr-ar5)"/>
        </g>
        <circle cx="570" cy="150" r="8" class="f-bad-soft"/><text x="590" y="146" class="lbl-sm">발생원</text>
        <g class="ptcl" opacity="0.8"><circle cx="568" cy="180" r="3"/><circle cx="574" cy="210" r="3"/><circle cx="566" cy="240" r="3"/><circle cx="572" cy="262" r="3"/></g>
        <text x="570" y="306" text-anchor="middle" class="lbl-sm">ISO 3~5, 풍속 약 0.3~0.5 m/s</text>
        <text x="570" y="324" text-anchor="middle" class="lbl-sm">입자는 아래로 쓸려 타공 바닥으로 빠진다</text>
      </svg>
      <figcaption><b>그림 2-5.</b> 비단방향(왼쪽)과 단방향(오른쪽) 기류. 단방향 기류에서 발생원 바로 아래만 오염되고, 옆에 놓인 웨이퍼는 깨끗하게 유지된다. 대신 천장 전체를 필터로 덮고 막대한 공기를 돌려야 하므로 에너지가 많이 든다.</figcaption>
    </figure>

    <p>단방향 기류의 전통적 설계 풍속은 0.45 m/s(90 ft/min) ± 20 % 정도였다. 이 속도는 사람의 동작이나 장비의 열 상승기류가 만드는 국소 교란을 이기면서도, 공기를 지나치게 많이 쓰지 않는 타협점이다. 요즘은 에너지를 줄이려고 0.3~0.4 m/s로 낮추는 경우가 많다. 너무 느리면 장비 위의 열 기둥이나 사람의 팔 동작이 기류를 거꾸로 밀어 올려 입자가 위로 퍼지고, 너무 빠르면 장비 모서리에서 와류가 커지고 팬 동력이 풍속의 세제곱에 가깝게 늘어난다.</p>
    <p>단방향 기류도 장애물 뒤에서는 깨진다. 장비 위 평평한 면, 작업대, 사람의 몸통 아래에는 공기가 거의 움직이지 않는 정체 구역과 소용돌이가 생긴다. 이것이 웨이퍼를 사람보다 위에, 발생원보다 상류(위쪽)에 두라는 규칙의 이유이고, 작업대를 타공판으로 만드는 이유다. 아래 시뮬레이터는 같은 발생원을 두 기류 방식에 넣고 입자가 어떻게 퍼지는지, 웨이퍼에 몇 개가 닿는지 센다.</p>

    <div class="sim" id="sim-flow">
      <div class="sim-head"><span class="sim-tag">SIMULATOR</span><h3>기류 방식과 입자 궤적 (2D 단면)</h3></div>
      <div class="sim-body side">
        <div class="sim-view"><canvas id="flow-cv"></canvas></div>
        <div class="sim-controls">
          <div class="ctrl"><span>기류 방식</span><div class="seg" id="flow-mode"><button data-value="uni" class="on">단방향</button><button data-value="mix">비단방향</button></div></div>
          <label class="ctrl"><span>하향 풍속 / 공급 속도 <output id="flow-v-out"></output></span><input type="range" id="flow-v" min="0.1" max="0.6" step="0.01" value="0.4"></label>
          <label class="ctrl"><span>발생률 <output id="flow-g-out"></output></span><input type="range" id="flow-g" min="2" max="40" step="1" value="14"></label>
          <label class="ctrl"><span>난류 강도 <output id="flow-t-out"></output></span><input type="range" id="flow-t" min="0" max="0.3" step="0.01" value="0.06"></label>
          <label class="check"><input type="checkbox" id="flow-arrows" checked> 유속 화살표</label>
          <div class="cr-btns"><button class="btn" id="flow-reset">초기화</button><button class="btn" id="flow-pause">일시정지</button></div>
        </div>
      </div>
      <div class="sim-readout">
        <div class="stat"><span class="k">공중 입자 수</span><span class="v" id="flow-o-n">—</span></div>
        <div class="stat"><span class="k">평균 체류 시간</span><span class="v" id="flow-o-t">—</span></div>
        <div class="stat"><span class="k">웨이퍼 도달(누적)</span><span class="v" id="flow-o-hit">—</span></div>
        <div class="stat"><span class="k">도달 확률</span><span class="v" id="flow-o-p">—</span></div>
      </div>
      <div class="sim-note">단면 폭 6 m, 높이 3 m. 붉은 점이 발생원(작업자 손 높이)에서 나온 입자, 초록 막대가 옆 작업대 위의 웨이퍼다. 해볼 것: ① 단방향에서는 입자가 거의 수직으로 떨어져 웨이퍼 도달 확률이 0에 가깝다. ② 비단방향으로 바꾸면 두 개의 큰 와류가 입자를 방 전체로 돌려 체류 시간이 길어지고 웨이퍼에 닿는 입자가 생긴다. ③ 단방향에서 풍속을 0.15 m/s 이하로 낮추고 난류 강도를 올려 보자. 하향류가 교란을 못 이기면 입자가 옆으로 퍼진다. 유동장은 해석적 모델(균일류 + 와류 셀 + 무작위 확산)로 근사했다.</div>
    </div>
  </section>

  <!-- ============================================================ 5 -->
  <section id="ffu">
    <h2>FFU, 풍속, 환기 횟수</h2>
    <p>단방향 기류를 만드는 장치가 <span class="term">FFU</span><span class="en">(Fan Filter Unit)</span>다. 1200 × 600 mm 또는 1200 × 1200 mm 크기의 상자 안에 팬(요즘은 효율이 좋은 EC 모터)과 ULPA 필터가 함께 들어 있고, 천장 그리드에 타일처럼 끼운다. 천장 위 플레넘(공기 저장 공간)의 공기를 빨아 필터로 걸러 아래로 불어 낸다. 필터는 <span class="term">HEPA/ULPA</span><span class="en">(High Efficiency / Ultra Low Penetration Air filter)</span>로, 유럽 규격 EN 1822(현재 ISO 29463과 병행)에서 H14는 MPPS 기준 99.995 % 이상, U15는 99.9995 % 이상, U16은 99.99995 % 이상을 거른다.</p>

    <figure class="diagram">
      <svg viewBox="0 0 760 400" role="img" aria-label="클린룸 공기 순환 단면: 천장 플레넘의 FFU에서 클린룸으로 하향류, 타공 바닥을 지나 서브팹, 리턴 샤프트와 건식 냉각코일을 거쳐 다시 플레넘으로">
        <defs>
          <marker id="cr-ar6" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="5" markerHeight="5" orient="auto"><path d="M0 0L10 5L0 10z" fill="var(--u-air)"/></marker>
        </defs>
        <rect x="90" y="20" width="580" height="60" class="box2"/><text x="380" y="42" text-anchor="middle" class="lbl-dim">천장 플레넘 (공급 측)</text>
        <g>
          <rect x="110" y="70" width="60" height="16" class="filter"/><rect x="180" y="70" width="60" height="16" class="filter"/><rect x="250" y="70" width="60" height="16" class="filter"/>
          <rect x="450" y="70" width="60" height="16" class="filter"/><rect x="520" y="70" width="60" height="16" class="filter"/><rect x="590" y="70" width="60" height="16" class="filter"/>
          <rect x="320" y="74" width="120" height="8" class="box"/>
        </g>
        <text x="380" y="66" text-anchor="middle" class="lbl-sm">FFU (팬 + ULPA)</text>
        <rect x="90" y="86" width="580" height="160" class="box" opacity="0.5"/>
        <text x="380" y="170" text-anchor="middle" class="lbl-b">클린룸 (공정층)</text>
        <rect x="320" y="180" width="120" height="66" rx="4" class="tool"/><text x="380" y="218" text-anchor="middle" class="lbl-sm">장비</text>
        <g>
          <line x1="140" y1="92" x2="140" y2="236" class="airflow" marker-end="url(#cr-ar6)"/>
          <line x1="210" y1="92" x2="210" y2="236" class="airflow" marker-end="url(#cr-ar6)"/>
          <line x1="280" y1="92" x2="280" y2="236" class="airflow" marker-end="url(#cr-ar6)"/>
          <line x1="480" y1="92" x2="480" y2="236" class="airflow" marker-end="url(#cr-ar6)"/>
          <line x1="550" y1="92" x2="550" y2="236" class="airflow" marker-end="url(#cr-ar6)"/>
          <line x1="620" y1="92" x2="620" y2="236" class="airflow" marker-end="url(#cr-ar6)"/>
        </g>
        <rect x="90" y="246" width="580" height="22" class="box2"/><line x1="90" y1="257" x2="670" y2="257" class="grate"/>
        <text x="380" y="262" text-anchor="middle" class="lbl-sm">타공 바닥(액세스 플로어) + 와플 슬래브</text>
        <rect x="90" y="268" width="580" height="90" class="box" opacity="0.5"/><text x="380" y="318" text-anchor="middle" class="lbl-b">서브팹 (리턴 경로)</text>
        <rect x="20" y="20" width="60" height="338" class="box2"/><rect x="680" y="20" width="60" height="338" class="box2"/>
        <text x="50" y="380" text-anchor="middle" class="lbl-sm">리턴 샤프트</text><text x="710" y="380" text-anchor="middle" class="lbl-sm">리턴 샤프트</text>
        <rect x="26" y="150" width="48" height="40" rx="4" class="f-acc2-soft"/><text x="50" y="175" text-anchor="middle" class="lbl-sm">DCC</text>
        <rect x="686" y="150" width="48" height="40" rx="4" class="f-acc2-soft"/><text x="710" y="175" text-anchor="middle" class="lbl-sm">DCC</text>
        <path d="M250 290 C 160 300, 60 310, 50 280 L 50 60 C 50 40, 70 40, 100 50" class="airflow" marker-end="url(#cr-ar6)"/>
        <path d="M510 290 C 600 300, 700 310, 710 280 L 710 60 C 710 40, 690 40, 660 50" class="airflow" marker-end="url(#cr-ar6)"/>
        <rect x="300" y="0" width="160" height="18" rx="4" class="f-acc-soft"/><text x="380" y="13" text-anchor="middle" class="lbl-sm">MAU 외기 공급 (3장)</text>
      </svg>
      <figcaption><b>그림 2-6.</b> 클린룸 공기 한 바퀴(개념 단면). FFU가 플레넘 공기를 걸러 내려보내면 공기는 타공 바닥을 지나 서브팹으로 빠지고, 양옆 리턴 샤프트의 건식 냉각코일(DCC)에서 장비 열을 내려놓은 뒤 다시 플레넘으로 올라간다. 외기조화기(MAU)는 배기로 빠진 만큼만 새 공기를 보충한다. 온도·습도·압력 제어는 <a href="hvac.html">3장</a>에서 다룬다.</figcaption>
    </figure>

    <p>클린룸 공기량을 말할 때 가장 많이 쓰는 지표가 <span class="term">환기 횟수</span><span class="en">(ACH, Air Changes per Hour)</span>다. 한 시간 동안 방 부피의 몇 배에 해당하는 공기가 공급되는지를 뜻한다. 단방향 기류에서는 FFU 커버리지(천장 중 FFU가 차지하는 비율)와 면 풍속으로 공기량을 계산한다.</p>
    <div class="formula">$$Q = A_\text{floor}\,\phi\,v_\text{face},\qquad \text{ACH} = \frac{3600\,Q}{A_\text{floor}\,H} = \frac{3600\,\phi\,v_\text{face}}{H},\qquad N_\text{FFU} = \frac{\phi A_\text{floor}}{A_\text{FFU}}$$<div class="where">여기서 \(Q\)는 공급 공기량(m³/s), \(\phi\)는 FFU 커버리지(0~1), \(v_\text{face}\)는 FFU 면 풍속(m/s), \(H\)는 천장 높이(m)다. 예: 커버리지 100 %, 0.4 m/s, 높이 4 m이면 ACH = 3600 × 0.4 / 4 = 360회/h. 공기가 10초마다 통째로 바뀐다.</div></div>
    <p>ACH와 등급의 관계는 설계 지침서마다 범위로 제시된다. 자주 인용되는 대략값은 ISO 8이 10~25회/h, ISO 7이 30~70회/h, ISO 6이 70~160회/h, ISO 5가 240~480회/h(단방향) 정도다. 다만 ACH는 결과가 아니라 수단일 뿐이다. 입자 농도는 발생량과 공기량의 비로 정해지므로(7절), 사람과 장비가 적은 방은 더 적은 공기로도 같은 등급을 얻는다. 최근에는 측정 기반으로 공기량을 줄이는 <em>수요 제어</em>가 에너지 절감 수단으로 쓰인다.</p>
    <p>FFU 팬이 이기는 압력은 대부분 필터 저항이다. ULPA 필터의 압력 손실은 0.45 m/s에서 대략 100~150 Pa이고, 필터 매체 안의 흐름이 층류라 풍속에 거의 비례한다. 여기에 FFU 자체·바닥·리턴 경로 저항이 더해진다. 팬 동력은 \(P = Q\,\Delta P/\eta\)이므로, 풍속을 낮추면 \(Q\)와 \(\Delta P\)가 함께 줄어 동력은 풍속의 대략 2~3제곱으로 줄어든다.</p>

    <div class="sim" id="sim-ffu">
      <div class="sim-head"><span class="sim-tag">SIMULATOR</span><h3>FFU 커버리지·풍속·환기 횟수 계산기</h3></div>
      <div class="sim-body side">
        <div class="sim-view"><canvas id="ffu-cv"></canvas></div>
        <div class="sim-controls">
          <label class="ctrl"><span>바닥 면적 <output id="ffu-a-out"></output></span><input type="range" id="ffu-a" min="100" max="5000" step="50" value="1000"></label>
          <label class="ctrl"><span>천장 높이 H <output id="ffu-h-out"></output></span><input type="range" id="ffu-h" min="2.6" max="7" step="0.1" value="4"></label>
          <label class="ctrl"><span>FFU 커버리지 φ <output id="ffu-c-out"></output></span><input type="range" id="ffu-c" min="5" max="100" step="1" value="60"></label>
          <label class="ctrl"><span>면 풍속 v <output id="ffu-v-out"></output></span><input type="range" id="ffu-v" min="0.15" max="0.6" step="0.01" value="0.4"></label>
          <div class="ctrl"><span>FFU 크기</span><div class="seg" id="ffu-size"><button data-value="0.72" class="on">1200×600</button><button data-value="1.44">1200×1200</button></div></div>
          <div class="ctrl"><span>프리셋</span><div class="cr-btns">
            <button class="btn" data-ffu="100,0.45,4">ISO 4~5 전면</button>
            <button class="btn" data-ffu="35,0.4,4.5">볼룸 ISO 6</button>
            <button class="btn" data-ffu="12,0.35,3.5">ISO 7 서비스</button>
          </div></div>
        </div>
      </div>
      <div class="sim-readout">
        <div class="stat"><span class="k">공급량 Q</span><span class="v" id="ffu-o-q">—</span></div>
        <div class="stat"><span class="k">환기 횟수</span><span class="v" id="ffu-o-ach">—</span></div>
        <div class="stat"><span class="k">FFU 대수</span><span class="v" id="ffu-o-n">—</span></div>
        <div class="stat"><span class="k">방 평균 하향 속도</span><span class="v" id="ffu-o-vr">—</span></div>
        <div class="stat"><span class="k">FFU 팬 동력(합)</span><span class="v" id="ffu-o-p">—</span></div>
        <div class="stat"><span class="k">통상 범위</span><span class="v" id="ffu-o-cls">—</span></div>
      </div>
      <div class="sim-note">위 그림은 천장 그리드(평면도)로 FFU 배치를, 아래 막대는 로그 눈금의 ACH와 등급별 통상 범위를 보여 준다. 팬 동력은 필터 압력 손실 \(\Delta P_f = 120\,(v/0.45)\) Pa(층류, 풍속 비례) + 기타 \(40\,(v/0.45)^2\) Pa, 팬·모터 종합 효율 45 %로 가정했다(교육용). 해볼 것: 풍속을 0.45 → 0.3 m/s로 낮추면 공기량은 2/3로, 팬 동력은 약 40 % 수준으로 줄어든다.</div>
    </div>

    <div class="callout fab"><strong>FAB-E의 FFU</strong>공정층 60,000 m² 가운데 평균 FFU 커버리지를 약 50 %, 면 풍속 0.4 m/s로 가정하면 공급량은 60,000 × 0.5 × 0.4 = 12,000 m³/s, 즉 시간당 약 4,300만 m³다. 1200 × 1200 mm FFU로는 약 21,000대, 1200 × 600 mm로는 약 42,000대가 필요하다. 전압 200 Pa, 효율 50 %를 가정하면 팬 동력은 약 4.8 MW, 연간 약 42 GWh로 FAB-E 전력(연 1.8 TWh)의 약 2~3 %다. 커버리지와 풍속 가정에 따라 이 값은 두 배 이상 달라진다.</div>
  </section>

  <!-- ============================================================ 6 -->
  <section id="loop3d">
    <h2>3D로 보는 클린룸 한 구간</h2>
    <p>그림 2-6의 공기 순환을 3차원으로 돌려 보자. 아래 모델은 폭 12 m, 깊이 6 m짜리 클린룸 한 구간이다. 천장 플레넘에 FFU 그리드가 깔려 있고, 공정층에는 장비 두 줄과 작업자가 있다. 바닥은 타공 패널이고, 그 아래 서브팹을 지난 공기는 양옆 리턴 샤프트로 올라가 건식 냉각코일(DCC)을 거쳐 플레넘으로 돌아간다. 파란 점은 공기 덩어리, 붉은 점은 작업자 주변에서 생긴 입자다. FFU 커버리지와 풍속을 바꾸면 점의 속도와 FFU 배치, 환기 횟수가 함께 바뀐다.</p>

    <div class="sim" id="sim-3d">
      <div class="sim-head"><span class="sim-tag three">3D</span><h3>클린룸 구간의 공기·입자 순환</h3></div>
      <div class="sim-body side">
        <div class="sim-view three" id="cr3-view"><span class="hint">드래그 회전 · 휠/핀치 확대</span></div>
        <div class="sim-controls">
          <div class="ctrl"><span>FFU 커버리지</span><div class="seg" id="cr3-cov"><button data-value="25">25 %</button><button data-value="50">50 %</button><button data-value="100" class="on">100 %</button></div></div>
          <label class="ctrl"><span>면 풍속 <output id="cr3-v-out"></output></span><input type="range" id="cr3-v" min="0.15" max="0.6" step="0.01" value="0.4"></label>
          <label class="ctrl"><span>애니메이션 속도 <output id="cr3-s-out"></output></span><input type="range" id="cr3-s" min="0.5" max="6" step="0.5" value="3"></label>
          <div class="cr-checks">
            <label class="check"><input type="checkbox" id="cr3-ceil" checked> 플레넘 표시</label>
            <label class="check"><input type="checkbox" id="cr3-ret" checked> 리턴 경로</label>
            <label class="check"><input type="checkbox" id="cr3-src" checked> 작업자 입자</label>
            <label class="check"><input type="checkbox" id="cr3-lbl" checked> 라벨</label>
            <label class="check"><input type="checkbox" id="cr3-rot"> 자동 회전</label>
          </div>
          <button class="btn" id="cr3-home">시점 초기화</button>
        </div>
      </div>
      <div class="sim-readout">
        <div class="stat"><span class="k">구간 공급량</span><span class="v" id="cr3-o-q">—</span></div>
        <div class="stat"><span class="k">환기 횟수</span><span class="v" id="cr3-o-ach">—</span></div>
        <div class="stat"><span class="k">FFU 대수(1.2×1.5 m 타일)</span><span class="v" id="cr3-o-n">—</span></div>
        <div class="stat"><span class="k">천장→바닥 통과 시간</span><span class="v" id="cr3-o-t">—</span></div>
      </div>
      <div class="sim-note">해볼 것: ① 커버리지를 25 %로 낮추면 FFU가 작업자가 선 가운데 통로(베이) 위 한 줄에만 남고 나머지 천장은 막힌다. 공급량과 환기 횟수가 1/4로 줄고, FFU가 없는 장비 줄 위쪽에서는 하향류가 약해진다(이 모델에서는 FFU 아래 공기만 표시). ② 붉은 입자는 작업자 위치에서 생겨 하향류를 타고 바닥으로 빠진 뒤 리턴 경로를 지나 FFU의 ULPA에서 걸러진다(필터 통과 후 사라짐). ③ 풍속을 0.6 m/s로 올리면 천장에서 바닥(높이 4 m)까지 약 7초면 지나간다. 치수와 속도 비율은 교육용 단순화다.</div>
    </div>
  </section>

  <!-- ============================================================ 7 -->
  <section id="dilution">
    <h2>희석 모델: 정상상태 농도와 회복 시간</h2>
    <p>비단방향 기류의 방을 “잘 섞인 상자”로 보면 입자 수지를 한 줄로 쓸 수 있다. 방 부피 \(V\) 안의 입자 수 변화 = 발생량 − 공기가 들고 나가는 양이다. 공급 공기는 ULPA를 지나 깨끗하다고 둔다.</p>
    <div class="formula">$$V\frac{dC}{dt} = G - \varepsilon Q\,C\quad\Rightarrow\quad C_\text{ss} = \frac{G}{\varepsilon Q},\qquad C(t) = C_\text{ss} + (C_0 - C_\text{ss})\,e^{-t/\tau},\ \ \tau = \frac{V}{\varepsilon Q} = \frac{1}{\varepsilon\cdot\text{ACH}}$$<div class="where">여기서 \(C\)는 입자 농도(개/m³), \(G\)는 방 안 발생량(개/min), \(Q\)는 공급(=배출) 공기량(m³/min), \(\varepsilon\)은 환기 효율(완전 혼합이면 1, 공기가 지름길로 빠지면 1보다 작다), \(C_0\)는 초기 농도다. 시간 상수 \(\tau\)는 환기 횟수에 반비례한다.</div></div>
    <p>이 식에서 두 가지가 바로 읽힌다. 첫째, 정상상태 농도는 <strong>발생량에 비례하고 공기량에 반비례</strong>한다. 사람 수를 절반으로 줄이는 것과 공기량을 두 배로 늘리는 것이 같은 효과다. 공기를 두 배 돌리면 팬 동력은 몇 배로 늘지만, 사람을 줄이거나 방진복을 제대로 입히는 데는 전기가 들지 않는다. 둘째, 문이 열리거나 장비 PM으로 입자가 확 늘었을 때 원래대로 돌아오는 속도는 \(\tau\)가 정한다. ISO 14644-3은 이를 <em>회복 시험</em><span class="en">(recovery test)</span>으로 재며, 농도가 1/100로 떨어지는 시간 \(t_{0.01} = \tau\ln 100 \approx 4.6\,\tau\)를 흔히 쓴다.</p>

    <div class="sim" id="sim-dil">
      <div class="sim-head"><span class="sim-tag">SIMULATOR</span><h3>정상상태 농도와 100:1 회복 시간</h3></div>
      <div class="sim-body side">
        <div class="sim-view"><canvas id="dil-cv"></canvas></div>
        <div class="sim-controls">
          <label class="ctrl"><span>방 면적 (높이 3 m) <output id="dil-a-out"></output></span><input type="range" id="dil-a" min="50" max="2000" step="10" value="500"></label>
          <label class="ctrl"><span>환기 횟수 ACH <output id="dil-ach-out"></output></span><input type="range" id="dil-ach" min="5" max="300" step="1" value="30"></label>
          <label class="ctrl"><span>환기 효율 ε <output id="dil-e-out"></output></span><input type="range" id="dil-e" min="0.3" max="1" step="0.05" value="0.7"></label>
          <label class="ctrl"><span>작업자 수 <output id="dil-p-out"></output></span><input type="range" id="dil-p" min="0" max="30" step="1" value="6"></label>
          <div class="ctrl"><span>의복</span><div class="seg" id="dil-garb"><button data-value="1">일반 작업복</button><button data-value="0.3">가운</button><button data-value="0.03" class="on">전신 방진복</button></div></div>
          <div class="ctrl"><span>동작</span><div class="seg" id="dil-act"><button data-value="1e5">정지</button><button data-value="5e5" class="on">손·팔 작업</button><button data-value="5e6">걷기</button></div></div>
          <label class="ctrl"><span>장비·기타 발생 <output id="dil-g-out"></output></span><input type="range" id="dil-g" min="3" max="7" step="0.05" value="5.3"></label>
          <div class="ctrl"><span>시작 조건</span><div class="seg" id="dil-start"><button data-value="clean">깨끗한 상태</button><button data-value="burst" class="on">오염 버스트 후</button></div></div>
        </div>
      </div>
      <div class="sim-readout">
        <div class="stat"><span class="k">총 발생량 G (≥0.5 µm)</span><span class="v" id="dil-o-g">—</span></div>
        <div class="stat"><span class="k">정상상태 C<sub>ss</sub></span><span class="v" id="dil-o-c">—</span></div>
        <div class="stat"><span class="k">상당 ISO 등급</span><span class="v" id="dil-o-iso">—</span></div>
        <div class="stat"><span class="k">시간 상수 τ</span><span class="v" id="dil-o-tau">—</span></div>
        <div class="stat"><span class="k">100:1 회복 시간</span><span class="v" id="dil-o-rec">—</span></div>
        <div class="stat"><span class="k">사람 기여 비율</span><span class="v" id="dil-o-pp">—</span></div>
      </div>
      <div class="sim-note">해볼 것: ① 의복을 “전신 방진복 → 일반 작업복”으로 바꾸고 동작을 “걷기”로 하면 같은 방이 몇 등급 나빠지는가? ② ACH를 두 배로 올렸을 때와 작업자를 절반으로 줄였을 때 C<sub>ss</sub>가 같아지는지 확인하자. ③ ACH 20에서 100:1 회복 시간이 ISO 14644-3 회복 시험에서 흔히 기대하는 15~20분 이내인지 보자. 사람 발생량은 표 2-2의 크기 순서, 의복 계수(가운 0.3, 방진복 0.03)는 교육용 가정이다. 상당 ISO 등급은 0.5 µm 농도로 환산했다. 단방향 기류 구역은 잘 섞인 상자가 아니므로 이 모델의 적용 대상이 아니다.</div>
    </div>

    <div class="callout tip"><strong>손계산 확인</strong>면적 500 m² × 높이 3 m = 1,500 m³, ACH 30이면 \(Q\) = 45,000 m³/h = 750 m³/min, ε = 0.7로 유효 공기량 525 m³/min이다. 방진복을 입고 손작업하는 6명(6 × 5×10⁵ × 0.03 = 9×10⁴ 개/min)과 장비 2×10⁵ 개/min을 더하면 \(G\) ≈ 2.9×10⁵ 개/min, \(C_\text{ss}\) ≈ 550 개/m³(≥0.5 µm)다. 0.1 µm 기준으로 환산하면 550 × 5<sup>2.08</sup> ≈ 1.6×10⁴ → ISO 4.2 상당이다. \(\tau = 1/(0.7 \times 30)\) h ≈ 2.9분, 100:1 회복은 약 13분이다.</div>
  </section>

  <!-- ============================================================ 8 -->
  <section id="layout">
    <h2>볼룸, 베이-체이스, 미니인바이런먼트</h2>
    <p>클린룸의 평면 구성은 1980년대 이후 세 단계를 거쳤다. 초기에는 공정 장비가 놓인 <strong>베이</strong><span class="en">(bay)</span>만 깨끗하게 하고, 장비 뒤편의 유지보수 공간인 <strong>체이스</strong><span class="en">(chase, 서비스 구역)</span>는 덜 깨끗하게 두는 <span class="term">베이-체이스</span> 방식이 주류였다. 장비는 벽을 관통해 앞면만 베이에 내밀고, 배관과 펌프는 체이스 쪽에 두었다. 공기는 비싼 베이에만 쏟으면 된다.</p>
    <p>300 mm 시대에 들어서는 방 전체를 하나의 큰 공간으로 트는 <span class="term">볼룸</span><span class="en">(ballroom)</span>이 일반화되었다. 장비 배치를 자유롭게 바꿀 수 있고, 천장 반송(OHT) 레일을 거침없이 깔 수 있기 때문이다. 대신 방 전체를 깨끗하게 유지하려면 공기량이 커진다. 이 모순을 푼 것이 <span class="term">미니인바이런먼트</span><span class="en">(mini-environment)</span>다. 웨이퍼는 밀폐 용기 <strong>FOUP</strong><span class="en">(Front Opening Unified Pod)</span> 안에서만 이동하고, 장비 앞면의 <strong>EFEM</strong><span class="en">(Equipment Front End Module)</span>이 자기 FFU로 ISO 1~3급 하향류를 만든 상태에서 FOUP 문을 연다. 웨이퍼가 사람이 있는 공기와 만나는 순간이 사라지니, 볼룸 자체는 ISO 5~6 정도로 느슨하게 해도 된다. FOUP과 로드포트의 인터페이스는 SEMI 표준(E47.1, E62 등)으로 정해져 있고, FOUP 안의 분자 오염과 질소 퍼지는 <a href="amc.html">4장</a>에서 다룬다.</p>

    <figure class="diagram">
      <svg viewBox="0 0 780 300" role="img" aria-label="세 가지 클린룸 구성 평면도: 베이-체이스, 볼룸 전면 고청정, 볼룸과 미니인바이런먼트">
        <text x="130" y="22" text-anchor="middle" class="lbl-b">베이-체이스</text>
        <text x="390" y="22" text-anchor="middle" class="lbl-b">볼룸 (전면 고청정)</text>
        <text x="650" y="22" text-anchor="middle" class="lbl-b">볼룸 + 미니인바이런먼트</text>
        <!-- bay-chase -->
        <rect x="20" y="36" width="220" height="200" class="zone7"/>
        <rect x="20" y="36" width="50" height="200" class="zone5"/><rect x="105" y="36" width="50" height="200" class="zone5"/><rect x="190" y="36" width="50" height="200" class="zone5"/>
        <g class="tool"><rect x="70" y="50" width="35" height="30"/><rect x="70" y="95" width="35" height="30"/><rect x="70" y="140" width="35" height="30"/><rect x="70" y="185" width="35" height="30"/>
        <rect x="155" y="50" width="35" height="30"/><rect x="155" y="95" width="35" height="30"/><rect x="155" y="140" width="35" height="30"/><rect x="155" y="185" width="35" height="30"/></g>
        <text x="45" y="256" text-anchor="middle" class="lbl-sm">베이</text><text x="88" y="256" text-anchor="middle" class="lbl-sm">체이스</text>
        <text x="130" y="282" text-anchor="middle" class="lbl-sm">장비 앞면만 베이(ISO 4~5)</text>
        <!-- ballroom -->
        <rect x="280" y="36" width="220" height="200" class="zone3"/>
        <g class="tool"><rect x="300" y="55" width="40" height="34"/><rect x="370" y="55" width="40" height="34"/><rect x="440" y="55" width="40" height="34"/>
        <rect x="300" y="120" width="40" height="34"/><rect x="370" y="120" width="40" height="34"/><rect x="440" y="120" width="40" height="34"/>
        <rect x="300" y="185" width="40" height="34"/><rect x="370" y="185" width="40" height="34"/><rect x="440" y="185" width="40" height="34"/></g>
        <text x="390" y="282" text-anchor="middle" class="lbl-sm">방 전체 ISO 3~4, 커버리지 ~100 %</text>
        <!-- mini env -->
        <rect x="540" y="36" width="220" height="200" class="zone5" opacity="0.6"/>
        <g class="tool"><rect x="560" y="55" width="40" height="34"/><rect x="630" y="55" width="40" height="34"/><rect x="700" y="55" width="40" height="34"/>
        <rect x="560" y="120" width="40" height="34"/><rect x="630" y="120" width="40" height="34"/><rect x="700" y="120" width="40" height="34"/>
        <rect x="560" y="185" width="40" height="34"/><rect x="630" y="185" width="40" height="34"/><rect x="700" y="185" width="40" height="34"/></g>
        <g class="zone1"><rect x="560" y="89" width="40" height="10"/><rect x="630" y="89" width="40" height="10"/><rect x="700" y="89" width="40" height="10"/>
        <rect x="560" y="154" width="40" height="10"/><rect x="630" y="154" width="40" height="10"/><rect x="700" y="154" width="40" height="10"/>
        <rect x="560" y="219" width="40" height="10"/><rect x="630" y="219" width="40" height="10"/><rect x="700" y="219" width="40" height="10"/></g>
        <text x="650" y="258" text-anchor="middle" class="lbl-sm">초록: EFEM·FOUP (ISO 1~3)</text>
        <text x="650" y="282" text-anchor="middle" class="lbl-sm">볼룸은 ISO 5~6, 커버리지 25~50 %</text>
      </svg>
      <figcaption><b>그림 2-7.</b> 세 가지 구성(평면 개념도). 색이 진할수록 깨끗한 구역이다. 미니인바이런먼트는 “방을 깨끗하게”에서 “웨이퍼 주변만 깨끗하게”로 발상을 바꿔, 청정도는 높이고 공기량은 줄였다.</figcaption>
    </figure>

    <div class="table-wrap"><table>
      <thead><tr><th>항목</th><th>베이-체이스</th><th>볼룸 전면 고청정</th><th>볼룸 + 미니인바이런먼트</th></tr></thead>
      <tbody>
        <tr><td>웨이퍼 주변 청정도</td><td>베이 공기 수준(ISO 4~5)</td><td>방 공기 수준(ISO 3~4)</td><td>EFEM·FOUP(ISO 1~3), 방과 분리</td></tr>
        <tr><td>FFU 커버리지(대략)</td><td>베이 ~100 %, 체이스 ~10~25 %</td><td>~100 %</td><td>~25~50 % + EFEM FFU</td></tr>
        <tr><td>배치 유연성</td><td>낮음(벽 이전 공사)</td><td>높음</td><td>높음</td></tr>
        <tr><td>사람의 영향</td><td>큼(베이에서 작업)</td><td>큼</td><td>작음(웨이퍼가 FOUP 안)</td></tr>
        <tr><td>자동 반송</td><td>제한적</td><td>OHT 자유 배치</td><td>OHT + 로드포트 표준화</td></tr>
      </tbody>
    </table></div>
    <p class="small">표 2-3. 클린룸 구성 비교(교육용 일반화). 실제 팹은 노광 구역처럼 특별한 곳에 높은 커버리지를 두는 혼합형이 많다.</p>

    <div class="sim" id="sim-lay">
      <div class="sim-head"><span class="sim-tag">SIMULATOR</span><h3>구성별 공기량과 팬 에너지 비교</h3></div>
      <div class="sim-body side">
        <div class="sim-view"><canvas id="lay-cv"></canvas></div>
        <div class="sim-controls">
          <label class="ctrl"><span>공정층 면적 <output id="lay-a-out"></output></span><input type="range" id="lay-a" min="5000" max="100000" step="1000" value="60000"></label>
          <label class="ctrl"><span>면 풍속 <output id="lay-v-out"></output></span><input type="range" id="lay-v" min="0.25" max="0.5" step="0.01" value="0.4"></label>
          <label class="ctrl"><span>전압 (0.45 m/s 기준) <output id="lay-dp-out"></output></span><input type="range" id="lay-dp" min="120" max="400" step="10" value="220"></label>
          <label class="ctrl"><span>팬·모터 효율 <output id="lay-eta-out"></output></span><input type="range" id="lay-eta" min="0.3" max="0.7" step="0.01" value="0.5"></label>
          <label class="ctrl"><span>베이 면적 비율 <output id="lay-bay-out"></output></span><input type="range" id="lay-bay" min="20" max="80" step="1" value="50"></label>
          <label class="ctrl"><span>미니인바이런먼트 볼룸 커버리지 <output id="lay-mc-out"></output></span><input type="range" id="lay-mc" min="10" max="60" step="1" value="30"></label>
        </div>
      </div>
      <div class="sim-readout">
        <div class="stat"><span class="k">볼룸 전면</span><span class="v" id="lay-o-b">—</span></div>
        <div class="stat"><span class="k">베이-체이스</span><span class="v" id="lay-o-bc">—</span></div>
        <div class="stat"><span class="k">미니인바이런먼트</span><span class="v" id="lay-o-m">—</span></div>
        <div class="stat"><span class="k">전면 대비 절감</span><span class="v" id="lay-o-save">—</span></div>
      </div>
      <div class="sim-note">계산: 공기량 \(Q = A\sum_i f_i\phi_i v\), 압력 \(\Delta P(v) = \Delta P_{0.45}[0.6(v/0.45) + 0.4(v/0.45)^2]\), 팬 동력 \(P = Q\Delta P/\eta\), 연간 에너지 = P × 8,760 h. 베이-체이스의 체이스 커버리지 20 %, 미니인바이런먼트의 EFEM은 장비 1대/40 m², 대당 0.6 m³/s로 가정했다(교육용). 막대 위 숫자는 MW, 괄호는 연간 GWh다. 해볼 것: 면 풍속을 0.3 m/s로 낮추는 것과 볼룸 커버리지를 30 → 20 %로 줄이는 것 중 어느 쪽이 더 큰가?</div>
    </div>
  </section>

  <!-- ============================================================ 9 -->
  <section id="people">
    <h2>방진복과 에어샤워: 사람을 포장하기</h2>
    <p>사람을 클린룸에서 뺄 수 없다면 사람을 <em>포장</em>해야 한다. 방진복<span class="en">(cleanroom garment, bunny suit)</span>은 피부와 옷에서 나오는 입자를 가두는 필터 역할을 한다. 재질은 보풀이 거의 없는 폴리에스터 장섬유 직물에 정전기 방지용 도전성 탄소 섬유를 격자로 짜 넣은 것이 일반적이다. 첨단 팹의 표준 복장은 후드·마스크·커버올(상하 일체형)·부츠·장갑(이중)이고, 경우에 따라 보안경을 쓴다. 옷의 이음매와 소매·발목 여밈이 새는 곳이 되므로, 착용 순서를 정해 위에서 아래로 입고 바닥에 옷이 닿지 않게 한다.</p>

    <figure class="diagram">
      <svg viewBox="0 0 780 250" role="img" aria-label="입실 동선: 일반 구역, 신발 교체와 점착 매트, 1차 갱의, 방진복 착용, 에어샤워, 클린룸">
        <defs>
          <marker id="cr-ar8" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0L10 5L0 10z" fill="var(--text-dim)"/></marker>
        </defs>
        <g>
          <rect x="10" y="40" width="112" height="120" rx="10" class="box2"/>
          <rect x="140" y="40" width="112" height="120" rx="10" class="box2"/>
          <rect x="270" y="40" width="112" height="120" rx="10" class="zone7"/>
          <rect x="400" y="40" width="112" height="120" rx="10" class="zone7"/>
          <rect x="530" y="40" width="112" height="120" rx="10" class="f-acc-soft"/>
          <rect x="660" y="40" width="112" height="120" rx="10" class="zone5"/>
        </g>
        <g stroke="var(--text-dim)" stroke-width="2" fill="none">
          <line x1="122" y1="100" x2="138" y2="100" marker-end="url(#cr-ar8)"/><line x1="252" y1="100" x2="268" y2="100" marker-end="url(#cr-ar8)"/>
          <line x1="382" y1="100" x2="398" y2="100" marker-end="url(#cr-ar8)"/><line x1="512" y1="100" x2="528" y2="100" marker-end="url(#cr-ar8)"/>
          <line x1="642" y1="100" x2="658" y2="100" marker-end="url(#cr-ar8)"/>
        </g>
        <g text-anchor="middle">
          <text x="66" y="70" class="lbl-b">① 일반 구역</text><text x="66" y="96" class="lbl-sm">손 씻기</text><text x="66" y="116" class="lbl-sm">화장·향수 금지</text><text x="66" y="136" class="lbl-sm">종이·필기구 제한</text>
          <text x="196" y="70" class="lbl-b">② 신발 교체</text><text x="196" y="96" class="lbl-sm">점착 매트</text><text x="196" y="116" class="lbl-sm">경계 벤치 넘기</text>
          <text x="326" y="70" class="lbl-b">③ 1차 갱의</text><text x="326" y="96" class="lbl-sm">헤어캡·내의</text><text x="326" y="116" class="lbl-sm">1차 장갑</text>
          <text x="456" y="70" class="lbl-b">④ 방진복</text><text x="456" y="96" class="lbl-sm">후드·마스크</text><text x="456" y="116" class="lbl-sm">커버올·부츠</text><text x="456" y="136" class="lbl-sm">2차 장갑, 거울 점검</text>
          <text x="586" y="70" class="lbl-b">⑤ 에어샤워</text><text x="586" y="96" class="lbl-sm">노즐 ~20 m/s 이상</text><text x="586" y="116" class="lbl-sm">10~30초, 몸 돌리기</text><text x="586" y="136" class="lbl-sm">양쪽 문 인터록</text>
          <text x="716" y="70" class="lbl-b">⑥ 클린룸</text><text x="716" y="96" class="lbl-sm">뛰지 않기</text><text x="716" y="116" class="lbl-sm">웨이퍼 위로</text><text x="716" y="136" class="lbl-sm">손 뻗지 않기</text>
        </g>
        <line x1="10" y1="200" x2="772" y2="200" class="s-axis"/>
        <text x="10" y="226" class="lbl-sm">덜 깨끗함 · 낮은 압력</text>
        <text x="772" y="226" text-anchor="end" class="lbl-sm">더 깨끗함 · 높은 압력</text>
        <path d="M200 192 L 580 192" class="s-acc" marker-end="url(#cr-ar8)"/>
      </svg>
      <figcaption><b>그림 2-8.</b> 클린룸 입실 동선(일반화된 예). 구역이 바뀔 때마다 청정도와 압력이 한 단계씩 올라간다(실간 차압은 <a href="hvac.html">3장</a>). 순서와 세부 규칙은 팹마다 다르다.</figcaption>
    </figure>

    <p><span class="term">에어샤워</span><span class="en">(air shower)</span>는 고속 노즐 공기로 옷 표면의 큰 입자와 섬유를 털어 내는 작은 방이다. 양쪽 문이 동시에 열리지 않도록 인터록이 걸려 있어 일종의 에어록 역할도 한다. 다만 에어샤워가 제거하는 것은 주로 옷 표면에 느슨하게 붙은 수 µm 이상의 입자이고, 옷 안에서 계속 새어 나오는 미세 입자에는 효과가 제한적이라는 연구도 있다. 결국 가장 큰 효과는 <strong>올바른 착용과 행동</strong>에서 나온다. 뛰지 않기, 웨이퍼·장비 개구부 위로 몸을 숙이지 않기, 하향류의 상류(위쪽)에 손을 두지 않기, 마스크 밖으로 말하지 않기 같은 규칙은 모두 희석 모델의 \(G\)를 줄이는 행동이다.</p>

    <div class="callout warn"><strong>“사람이 가장 큰 오염원”은 지금도 사실인가</strong>FOUP·EFEM이 웨이퍼를 사람으로부터 떼어 놓은 뒤, 사람이 웨이퍼에 직접 결함을 만드는 경로는 크게 줄었다. 그러나 볼룸 농도(EFEM FFU의 입구 공기), 장비 PM 중 열린 챔버, 수작업 FOUP 취급, 그리고 피부에서 나오는 나트륨·칼륨 같은 금속 이온과 유기물(<a href="amc.html">4장</a>의 분자 오염)은 여전히 사람에게서 나온다. 방진복 규정이 느슨해지지 않는 이유다.</div>

    <div class="callout fab"><strong>FAB-E의 입실 관리</strong>FAB-E는 교대마다 수백 명이 드나드는 것으로 가정한다. 갱의실과 에어샤워를 통과하는 데 한 사람당 몇 분씩 걸리므로, 교대 시간대에는 갱의실 혼잡도와 에어샤워 대수가 실제 병목이 된다. 방진복은 오염도 관리를 위해 전용 세탁(클린룸 세탁 공장)과 정해진 교체 주기를 거친다. 인원 수, 동선, 방진복 수량도 인프라 설계 입력값이다.</div>
  </section>

  <!-- ============================================================ 10 -->
  <section id="deposition">
    <h2>입자는 어떻게 웨이퍼에 내려앉는가</h2>
    <p>공기 중 농도가 같아도 실제로 웨이퍼에 붙는 입자 수는 크기에 따라 크게 다르다. 표면 1 m²에 단위 시간당 붙는 입자 수를 공기 중 농도로 나눈 값을 <span class="term">침착 속도</span><span class="en">(deposition velocity)</span> \(v_\text{dep}\)라 한다. 웨이퍼 한 장에 붙는 입자 수는 다음과 같다.</p>
    <div class="formula">$$N_\text{dep} = \int v_\text{dep}(d)\;\left|\frac{dC(\ge d)}{dd}\right|\,\mathrm{d}d\;\times A_\text{wafer}\times t$$<div class="where">여기서 \(C(\ge d)\)는 크기 \(d\) 이상 입자 농도(ISO 분포 \(10^N(0.1/d)^{2.08}\)을 가정), \(A_\text{wafer}\)는 웨이퍼 면적(300 mm에서 0.0707 m²), \(t\)는 노출 시간이다.</div></div>

    <figure class="diagram">
      <svg viewBox="0 0 760 320" role="img" aria-label="웨이퍼 표면 입자 침착 메커니즘: 큰 입자 중력 침강, 작은 입자 브라운 확산, 매우 큰 입자 관성 충돌, 대전 웨이퍼의 정전기 끌림">
        <defs>
          <marker id="cr-ar9" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="5" markerHeight="5" orient="auto"><path d="M0 0L10 5L0 10z" fill="var(--u-air)"/></marker>
          <marker id="cr-ar9b" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0L10 5L0 10z" fill="var(--bad)"/></marker>
        </defs>
        <rect x="140" y="240" width="480" height="14" rx="3" class="f-acc-soft"/>
        <text x="380" y="276" text-anchor="middle" class="lbl-dim">웨이퍼 (하향류 속 수평 배치)</text>
        <path d="M120 40 L120 200 C 120 230, 90 240, 60 250" class="airflow" marker-end="url(#cr-ar9)"/>
        <path d="M640 40 L640 200 C 640 230, 670 240, 700 250" class="airflow" marker-end="url(#cr-ar9)"/>
        <path d="M300 40 L300 180 C 300 215, 160 222, 70 236" class="airflow" opacity="0.6"/>
        <path d="M460 40 L460 180 C 460 215, 600 222, 690 236" class="airflow" opacity="0.6"/>
        <!-- settling -->
        <circle cx="220" cy="80" r="9" class="ptcl"/><line x1="220" y1="94" x2="220" y2="232" stroke="var(--bad)" stroke-width="2" marker-end="url(#cr-ar9b)"/>
        <text x="220" y="60" text-anchor="middle" class="lbl-b">① 침강</text><text x="238" y="160" class="lbl-sm">d ≳ 1 µm</text>
        <!-- diffusion -->
        <circle cx="380" cy="120" r="3" class="ptcl"/>
        <path d="M380 120 l8 10 l-12 6 l10 9 l-6 10 l12 4 l-10 12 l8 8 l-6 12 l10 8 l-4 20 l6 16" stroke="var(--bad)" fill="none" stroke-width="1.6"/>
        <text x="380" y="100" text-anchor="middle" class="lbl-b">② 확산</text><text x="400" y="170" class="lbl-sm">d ≲ 0.1 µm</text>
        <!-- inertia -->
        <circle cx="610" cy="120" r="12" class="ptcl"/><path d="M610 134 C 610 190, 612 215, 606 236" stroke="var(--bad)" stroke-width="2" fill="none" marker-end="url(#cr-ar9b)"/>
        <text x="610" y="96" text-anchor="middle" class="lbl-b">③ 관성</text><text x="626" y="190" class="lbl-sm">유선 이탈</text>
        <!-- electrostatic -->
        <g class="lbl-acc2"><text x="160" y="300">− − − − 대전된 웨이퍼 −</text></g>
        <circle cx="520" cy="160" r="3" class="ptcl"/><text x="532" y="164" class="lbl-sm">+</text>
        <line x1="520" y1="166" x2="505" y2="232" stroke="var(--bad)" stroke-width="1.6" stroke-dasharray="4 3" marker-end="url(#cr-ar9b)"/>
        <text x="470" y="300" class="lbl-b">④ 정전기 끌림</text>
      </svg>
      <figcaption><b>그림 2-9.</b> 웨이퍼 표면 침착 메커니즘. 큰 입자는 중력 침강, 작은 입자는 브라운 확산으로 표면에 닿고, 그 사이(약 0.1~1 µm)에서는 둘 다 약해 침착 속도가 가장 작다. 웨이퍼가 대전되어 있으면 작은 입자도 전기력으로 크게 끌려온다. 관성 충돌은 웨이퍼 가장자리나 빠른 반송 중에만 의미가 있다.</figcaption>
    </figure>

    <p>각 메커니즘의 속도는 입자 역학의 기본식으로 구할 수 있다. 지름 \(d\)가 공기 분자의 평균 자유 행로(약 0.066 µm)와 비슷해지면 공기가 연속체처럼 굴지 않아 항력이 줄어드는데, 이를 커닝햄 보정 계수 \(C_c\)로 반영한다.</p>
    <div class="formula">$$v_s = \frac{\rho_p d^2 g\,C_c}{18\mu},\qquad D_B = \frac{k_B T\,C_c}{3\pi\mu d},\qquad v_\text{diff} \approx 0.664\,\frac{D_B}{L}\,\mathrm{Re}^{1/2}\,\mathrm{Sc}^{1/3},\qquad v_e = \frac{n e E\,C_c}{3\pi\mu d}$$<div class="where">\(C_c = 1 + \mathrm{Kn}\,[1.257 + 0.4\,e^{-1.1/\mathrm{Kn}}]\), \(\mathrm{Kn} = 2\lambda/d\). \(\rho_p\)는 입자 밀도, \(\mu\)는 공기 점성(1.81×10⁻⁵ Pa·s), \(L\)은 웨이퍼 지름, \(\mathrm{Re} = UL/\nu\), \(\mathrm{Sc} = \nu/D_B\), \(n\)은 입자 전하 수, \(E\)는 웨이퍼 근처 전기장이다. 확산 항은 평판 경계층 물질전달 상관식을 빌린 근사이고, 세 항을 더해 전체 침착 속도로 본다(교육용).</div></div>

    <div class="sim" id="sim-dep">
      <div class="sim-head"><span class="sim-tag">SIMULATOR</span><h3>입자 침착 속도와 웨이퍼당 침착 수</h3></div>
      <div class="sim-body side">
        <div class="sim-view"><canvas id="dep-cv"></canvas></div>
        <div class="sim-controls">
          <label class="ctrl"><span>공기 등급 ISO N <output id="dep-n-out"></output></span><input type="range" id="dep-n" min="1" max="8" step="0.1" value="5"></label>
          <label class="ctrl"><span>노출 시간 <output id="dep-t-out"></output></span><input type="range" id="dep-t" min="0" max="3" step="0.05" value="1.78"></label>
          <label class="ctrl"><span>관심 최소 크기 <output id="dep-d-out"></output></span><input type="range" id="dep-d" min="-1.7" max="0" step="0.05" value="-1"></label>
          <label class="ctrl"><span>하향 풍속 U <output id="dep-u-out"></output></span><input type="range" id="dep-u" min="0.1" max="0.6" step="0.01" value="0.4"></label>
          <label class="ctrl"><span>웨이퍼 근처 전기장 <output id="dep-e-out"></output></span><input type="range" id="dep-e" min="0" max="1000" step="10" value="0"></label>
          <div class="ctrl"><span>웨이퍼 방향</span><div class="seg" id="dep-or"><button data-value="up" class="on">수평(위 향함)</button><button data-value="vert">수직</button></div></div>
          <label class="ctrl"><span>입자 밀도 <output id="dep-rho-out"></output></span><input type="range" id="dep-rho" min="1000" max="3000" step="100" value="1000"></label>
        </div>
      </div>
      <div class="legend" id="dep-legend"></div>
      <div class="sim-readout">
        <div class="stat"><span class="k">v<sub>dep</sub> @ 최소 크기</span><span class="v" id="dep-o-v">—</span></div>
        <div class="stat"><span class="k">v<sub>dep</sub> 최소점</span><span class="v" id="dep-o-min">—</span></div>
        <div class="stat"><span class="k">웨이퍼당 침착 수</span><span class="v" id="dep-o-n">—</span></div>
        <div class="stat"><span class="k">시간당 침착률</span><span class="v" id="dep-o-r">—</span></div>
        <div class="stat"><span class="k">Stokes 수 (10 µm)</span><span class="v" id="dep-o-stk">—</span></div>
      </div>
      <div class="sim-note">해볼 것: ① 전기장 0에서 곡선은 0.1~0.5 µm 부근에서 최소가 된다. 이 크기 대가 가장 붙기 어렵다. ② ISO 5 공기에 웨이퍼를 한 시간 노출하면 0.1 µm 이상 입자가 몇 개 붙는가? ISO 3으로 낮추면 100분의 1이 된다. 웨이퍼를 볼룸 공기에 내놓지 않는 이유다. ③ 전기장을 수백 V/cm로 올리면(대전된 웨이퍼·FOUP) 작은 입자의 침착 속도가 수십~수백 배로 뛴다. 이오나이저로 정전기를 없애는 이유다(<a href="vibration.html">12장</a>). ④ 웨이퍼를 수직으로 세우면 큰 입자의 침강이 사라진다. 입자 전하는 1개로 가정했다.</div>
    </div>

    <div class="callout deep"><strong>Stokes 수와 관성</strong>입자가 유선을 따라갈지 벗어날지는 Stokes 수 \(\mathrm{Stk} = \rho_p d^2 C_c U/(18\mu L)\)가 정한다. Stk ≪ 1이면 입자는 공기를 그대로 따라간다. 하향류 0.4 m/s 속 300 mm 웨이퍼에서 10 µm 입자의 Stk는 10⁻⁴ 정도로, 관성 충돌은 무시할 만하다. 관성이 중요해지는 것은 고속 노즐(에어샤워, 질소 블로우), 빠르게 움직이는 로봇 핸드 주변, 날카로운 모서리처럼 특성 길이 \(L\)이 mm 수준으로 작아지는 곳이다.</div>
  </section>

  <section class="keypoints" id="summary">
    <h2>핵심 정리</h2>
    <ol>
      <li>킬러 결함 크기는 대략 최소 선폭(반피치)의 절반 이상이다. 결함 수가 크기의 −p승(p ≈ 2~3)으로 늘어나므로 선폭이 절반이 되면 같은 청정도에서 킬러 결함이 약 4배 이상 늘고, 수율 \(Y = e^{-AD}\)가 깎인다.</li>
      <li>ISO 14644-1:2015 등급식은 \(C_n = 10^N(0.1/D)^{2.08}\)개/m³이다. ISO N은 “0.1 µm 이상 10<sup>N</sup>개/m³”, ISO 5 ≈ 구 Fed-Std-209E Class 100(0.5 µm 이상 100개/ft³)이다. 등급은 as-built·at-rest·operational 상태와 함께 말한다.</li>
      <li>공급 공기는 ULPA로 걸러져 깨끗하므로 클린룸 입자는 방 안에서 생긴다. 사람(걷기 시 ~10⁶~10⁷개/분, 일반 작업복), 장비 구동부, 공정 부산물, 반송, 문틈 침투가 주요 발생원이다.</li>
      <li>단방향 기류(0.3~0.5 m/s 하향 피스톤류)는 입자를 생기자마자 바닥으로 쓸어 내고, 비단방향 기류는 혼합 희석으로 농도를 낮춘다. 공기량은 \(Q = A\phi v\), 환기 횟수는 \(3600\phi v/H\)다.</li>
      <li>잘 섞인 방의 정상상태 농도는 \(C = G/(\varepsilon Q)\), 회복 시간 상수는 \(\tau = 1/(\varepsilon\cdot\text{ACH})\), 100:1 회복 시간은 약 4.6τ다. 발생량을 줄이는 것은 공기량을 늘리는 것과 같은 효과를 에너지 없이 낸다.</li>
      <li>볼룸 + 미니인바이런먼트(FOUP·EFEM)는 웨이퍼 주변만 ISO 1~3으로 만들고 방은 ISO 5~6으로 두어, 청정도는 높이고 FFU 공기량과 팬 에너지는 크게 줄였다.</li>
      <li>침착 속도는 큰 입자에서 침강, 작은 입자에서 확산이 지배하며 0.1~0.5 µm 부근에서 최소다. 웨이퍼가 대전되면 정전기 끌림이 작은 입자 침착을 수십 배 이상 키운다.</li>
    </ol>
  </section>

  <section class="quiz-sec" id="quiz">
    <h2>확인 퀴즈</h2>
    <div class="quiz">
      <div class="quiz-q"><p>1. ISO 14644-1 등급식으로 ISO 6 클린룸의 0.5 µm 이상 입자 농도 한도는 약 얼마인가?</p><div class="opts">
        <button class="opt">약 3,520개/m³</button>
        <button class="opt" data-correct>약 35,200개/m³</button>
        <button class="opt">약 1,000,000개/m³</button>
        <button class="opt">약 352,000개/m³</button>
      </div><div class="quiz-exp">\(C = 10^6 \times (0.1/0.5)^{2.08} = 10^6 / 5^{2.08} \approx 10^6/28.4 \approx 35{,}200\)개/m³. 1,000,000은 0.1 µm 기준값이고, 352,000은 ISO 7의 0.5 µm 한도다.</div></div>

      <div class="quiz-q"><p>2. 구 Fed-Std-209E의 Class 100에 해당하는 ISO 등급은?</p><div class="opts">
        <button class="opt">ISO 3</button>
        <button class="opt">ISO 4</button>
        <button class="opt" data-correct>ISO 5</button>
        <button class="opt">ISO 7</button>
      </div><div class="quiz-exp">209E는 0.5 µm 이상 입자 수/ft³를 등급 이름으로 썼다. ISO 5의 0.5 µm 한도 3,520개/m³ ÷ 35.31 ft³/m³ ≈ 100개/ft³이므로 Class 100 ≈ ISO 5다.</div></div>

      <div class="quiz-q"><p>3. 최소 반피치가 40 nm에서 20 nm로 줄었다. 결함 크기 분포 지수 p = 2.08이고 킬러 크기가 반피치의 절반이라면, 같은 청정도에서 킬러 결함 밀도는 약 몇 배가 되는가?</p><div class="opts">
        <button class="opt">2배</button>
        <button class="opt" data-correct>약 4.2배</button>
        <button class="opt">약 8배</button>
        <button class="opt">변하지 않는다</button>
      </div><div class="quiz-exp">킬러 크기가 20 nm → 10 nm로 절반이 되므로 \(D(\ge d) \propto d^{-2.08}\)에서 \(2^{2.08} \approx 4.2\)배가 된다. 수율 \(e^{-AD}\)의 지수가 4배 이상 커진다.</div></div>

      <div class="quiz-q"><p>4. 바닥 면적 1,000 m², 높이 4 m인 방의 천장을 FFU로 50 % 덮고 면 풍속 0.4 m/s로 운전한다. 환기 횟수는?</p><div class="opts">
        <button class="opt">약 50회/h</button>
        <button class="opt">약 100회/h</button>
        <button class="opt" data-correct>약 180회/h</button>
        <button class="opt">약 360회/h</button>
      </div><div class="quiz-exp">ACH = 3600 φ v / H = 3600 × 0.5 × 0.4 / 4 = 180회/h. 면적은 약분되어 사라진다. 커버리지 100 %라면 360회/h다.</div></div>

      <div class="quiz-q"><p>5. 잘 섞인 방에서 사람 수를 그대로 두고 환기 횟수를 2배로 늘렸다. 정상상태 농도와 100:1 회복 시간은 각각 어떻게 되는가?</p><div class="opts">
        <button class="opt">농도 1/4, 회복 시간 1/2</button>
        <button class="opt" data-correct>농도 1/2, 회복 시간 1/2</button>
        <button class="opt">농도 1/2, 회복 시간 그대로</button>
        <button class="opt">농도 그대로, 회복 시간 1/2</button>
      </div><div class="quiz-exp">\(C_\text{ss} = G/(\varepsilon Q)\)이므로 Q가 2배면 농도는 1/2, \(\tau = V/(\varepsilon Q)\)도 1/2이 되어 회복 시간 \(4.6\tau\)도 1/2이 된다. 같은 농도 효과는 발생량 G를 절반으로 줄여도 얻을 수 있다.</div></div>

      <div class="quiz-q"><p>6. 하향류 속 수평 웨이퍼에서 입자 침착 속도가 가장 작은 크기 범위는?</p><div class="opts">
        <button class="opt">0.01 µm 이하</button>
        <button class="opt" data-correct>약 0.1~0.5 µm</button>
        <button class="opt">약 5~10 µm</button>
        <button class="opt">크기와 무관하게 같다</button>
      </div><div class="quiz-exp">작은 입자는 브라운 확산(크기가 작을수록 빠름), 큰 입자는 중력 침강(d²에 비례)이 침착을 지배한다. 둘 다 약한 0.1~0.5 µm 부근에서 침착 속도가 최소다. 공교롭게도 필터의 MPPS와 비슷한 크기대다.</div></div>

      <div class="quiz-q"><p>7. 첨단 팹이 방 전체를 ISO 3으로 만드는 대신 “볼룸 ISO 5~6 + FOUP·EFEM”을 택한 가장 큰 이유는?</p><div class="opts">
        <button class="opt">ISO 3은 표준에서 정의되지 않아서</button>
        <button class="opt">FOUP이 진동을 줄이기 때문에</button>
        <button class="opt" data-correct>웨이퍼가 노출되는 작은 공간만 깨끗하게 하면 청정도는 더 높이고 공기량·에너지는 크게 줄일 수 있어서</button>
        <button class="opt">사람이 더 이상 입자를 만들지 않아서</button>
      </div><div class="quiz-exp">공기량은 깨끗하게 만들 면적에 비례한다. 웨이퍼 주변의 작은 부피만 ISO 1~3으로 만들면 방 전체 FFU 커버리지를 25~50 %로 낮출 수 있다. 사람은 여전히 입자를 만들지만 웨이퍼와 분리된다.</div></div>

      <div class="quiz-q"><p>8. ISO 3을 0.5 µm 크기로 분류할 때 위치당 최소 시료량 \(V_s = 20/C_{n,m} \times 1000\) L는 약 얼마인가?</p><div class="opts">
        <button class="opt">약 2 L</button>
        <button class="opt">약 57 L</button>
        <button class="opt" data-correct>약 570 L</button>
        <button class="opt">약 5,700 L</button>
      </div><div class="quiz-exp">ISO 3의 0.5 µm 한도는 \(1000/28.4 \approx 35\)개/m³이다. \(V_s = 20/35 \times 1000 \approx 570\) L로, 28.3 L/min 계수기로 약 20분이 걸린다. 깨끗한 등급일수록 큰 입자로 분류하기 어렵다.</div></div>
    </div>
  </section>
</main>

<script>
(function () {
  "use strict";
  function $(id) { return document.getElementById(id); }
  var clamp = IB.clamp;
  function isoC(N, D) { return Math.pow(10, N) * Math.pow(0.1 / D, 2.08); }
  function ceil1(x) { return Math.ceil(x * 10 - 1e-6) / 10; }
  function sci(x) {
    if (!isFinite(x)) return "—";
    if (x >= 1e5 || (x > 0 && x < 0.01)) { var e = Math.floor(Math.log10(x)); var m = x / Math.pow(10, e); return m.toFixed(1) + "×10<sup>" + e + "</sup>"; }
    return IB.fmt(x, 3);
  }
  function verdict(id, cls, text) { var el = $(id); if (!el) return; el.className = "v cr-verdict " + cls; el.textContent = text; }

  /* =============================================================
     1) 킬러 결함과 수율
     ============================================================= */
  (function () {
    if (!$("kill-cv")) return;
    function Fof(s) { return 5 * Math.pow(10, 2 * s / 100); }
    var gF = IB.range("kill-f", function (s) { return Fof(s).toFixed(Fof(s) < 10 ? 1 : 0) + " nm"; }, draw);
    var gK = IB.range("kill-k", function (v) { return v.toFixed(2); }, draw);
    var gD = IB.range("kill-d", function (v) { return Math.pow(10, v).toExponential(1).replace("e", "×10^") + " /cm²"; }, draw);
    var gP = IB.range("kill-p", function (v) { return v.toFixed(2); }, draw);
    var gL = IB.range("kill-l", function (v) { return v + "층"; }, draw);
    var gA = IB.range("kill-a", function (v) { return v.toFixed(1) + " cm²"; }, draw);
    function model(F) {
      var dk = Math.max(0.5, gK() * F);                      // nm
      var D = Math.pow(10, gD()) * Math.pow(100 / dk, gP());  // /cm² per layer
      var lam = gA() * gL() * D;
      return { dk: dk, D: D, lam: lam, Y: Math.exp(-lam) };
    }
    var cv = IB.canvas($("kill-cv"), function (ctx, w, h) {
      var P = IB.palette();
      var F = Fof(gF()), m = model(F);
      var data = [];
      for (var i = 0; i <= 120; i++) { var f = 5 * Math.pow(100, i / 120); data.push([f, model(f).Y * 100]); }
      IB.chart(ctx, null, {
        x: [5, 500], y: [0, 100], logX: true, xLabel: "최소 반피치 F (nm)", yLabel: "입자 기인 수율 (%)",
        xFmt: function (v) { return String(v); },
        series: [{ data: data, color: P.accent, width: 2.5, fill: P.accent + "22" }],
        hlines: [{ y: 90, color: P.ok, label: "90 %" }, { y: 50, color: P.warn, label: "50 %" }],
        points: [{ x: F, y: m.Y * 100, color: P.accent2, r: 6, label: "Y = " + (m.Y * 100).toFixed(1) + " %" }]
      });
      IB.stat("kill-o-dk", m.dk.toFixed(1) + " <small>nm</small>");
      IB.stat("kill-o-dd", sci(m.D) + " <small>/cm²</small>");
      IB.stat("kill-o-lam", IB.fmt(m.lam, 3));
      IB.stat("kill-o-y", (m.Y * 100).toFixed(1) + " <small>%</small>");
    }, { aspect: 0.58, maxHeight: 400, minHeight: 270 });
    function draw() { cv.redraw(); }
  })();

  /* =============================================================
     2) ISO 등급 계산기
     ============================================================= */
  (function () {
    if (!$("iso-cv")) return;
    function Dof(s) { return Number((0.1 * Math.pow(50, s / 100)).toPrecision(2)); }
    function sOf(D) { return Math.round(100 * Math.log(D / 0.1) / Math.log(50)); }
    var gN = IB.range("iso-n", function (v) { return "ISO " + v.toFixed(1); }, draw);
    var gDs = IB.range("iso-dsz", function (s) { return "≥" + Dof(s) + " µm"; }, draw);
    var gMd = IB.range("iso-md", function (s) { return "≥" + Dof(s) + " µm"; }, draw);
    var gMc = IB.range("iso-mc", function (v) { return IB.fmt(Math.pow(10, v), 3) + " /m³"; }, draw);
    document.querySelectorAll("[data-iso]").forEach(function (b) {
      b.addEventListener("click", function () {
        var a = b.dataset.iso.split(",").map(Number);
        gN.set(a[0]); gDs.set(sOf(a[1])); gMd.set(sOf(a[1])); gMc.set(Math.log10(a[2]));
      });
    });
    var cv = IB.canvas($("iso-cv"), function (ctx, w, h) {
      var P = IB.palette();
      var N = gN(), D = Dof(gDs()), Dm = Dof(gMd()), Cm = Math.pow(10, gMc());
      var series = [];
      for (var n = 1; n <= 9; n++) {
        series.push({ data: [[0.1, isoC(n, 0.1)], [5, isoC(n, 5)]], color: P.faint, width: 1 });
      }
      series.push({ data: [[0.1, isoC(N, 0.1)], [5, isoC(N, 5)]], color: P.accent, width: 3 });
      var lim = isoC(N, Dm), ok = Cm <= lim;
      var c = IB.chart(ctx, null, {
        x: [0.1, 5], y: [1, 1e10], logX: true, logY: true, xLabel: "입자 크기 D (µm)", yLabel: "≥D 농도 (개/m³)",
        xTicks: [0.1, 0.2, 0.3, 0.5, 1, 2, 5], xFmt: function (v) { return String(v); },
        yFmt: function (v) { return "1e" + Math.round(Math.log10(v)); },
        series: series,
        vlines: [{ x: D, color: P.accent, label: "D" }],
        points: [{ x: D, y: isoC(N, D), color: P.accent, r: 5 }, { x: Dm, y: Cm, color: ok ? P.ok : P.bad, r: 7, label: "측정" }]
      });
      ctx.save(); ctx.font = "11px " + getComputedStyle(document.body).getPropertyValue("--mono"); ctx.fillStyle = P.dim; ctx.textAlign = "left"; ctx.textBaseline = "middle";
      for (var k = 1; k <= 9; k++) { var py = c.Y(isoC(k, 0.1)); if (py > c.box.y + 6 && py < c.box.y + c.box.h - 4) ctx.fillText("ISO " + k, c.box.x + 4, py - 8); }
      ctx.restore();
      var Cn = isoC(N, D);
      IB.stat("iso-o-cn", IB.fmt(Cn, 3) + " <small>/m³</small>");
      IB.stat("iso-o-ft", IB.fmt(Cn / 35.31, 3) + " <small>/ft³</small>");
      var fed = isoC(N, 0.5) / 35.31, fedTxt;
      var std = [1, 10, 100, 1000, 10000, 100000];
      fedTxt = "≈ " + IB.fmt(fed, 2) + " /ft³";
      std.forEach(function (s) { if (Math.abs(Math.log10(fed / s)) < 0.02) fedTxt = "Class " + s.toLocaleString("en-US"); });
      IB.stat("iso-o-fed", fedTxt);
      var Vs = Math.max(2, 20 / Cn * 1000);
      IB.stat("iso-o-vs", IB.fmt(Vs, 3) + " <small>L (" + IB.fmt(Math.max(1, Vs / 28.3), 2) + " 분)</small>");
      var Nm = Math.log10(Cm * Math.pow(Dm / 0.1, 2.08));
      IB.stat("iso-o-meas", "ISO " + ceil1(Nm).toFixed(1));
      verdict("iso-o-verdict", ok ? "ok" : "bad", ok ? "적합 (한도의 " + Math.round(100 * Cm / lim) + " %)" : "부적합 (" + (Cm / lim).toFixed(2) + "배)");
    }, { aspect: 0.62, maxHeight: 420, minHeight: 280 });
    function draw() { cv.redraw(); }
  })();

  /* =============================================================
     3) 기류 방식 2D 입자 애니메이션
     ============================================================= */
  (function () {
    var el = $("flow-cv"); if (!el) return;
    var W = 6, H = 3, SRC = { x: 2.4, y: 1.25 }, WAF = { x0: 3.45, x1: 4.05, y: 0.9 }, TAB = { x0: 3.3, x1: 4.2 };
    var mode = IB.seg("flow-mode", reset);
    var gV = IB.range("flow-v", function (v) { return v.toFixed(2) + " m/s"; });
    var gG = IB.range("flow-g", function (v) { return v + " 개/s"; });
    var gT = IB.range("flow-t", function (v) { return v.toFixed(2); });
    var arrows = $("flow-arrows");
    var parts = [], emitAcc = 0, emitted = 0, hits = 0, resSum = 0, resN = 0, paused = false;
    function reset() { parts = []; emitAcc = 0; emitted = 0; hits = 0; resSum = 0; resN = 0; }
    $("flow-reset").addEventListener("click", reset);
    $("flow-pause").addEventListener("click", function () { paused = !paused; this.textContent = paused ? "재생" : "일시정지"; });
    function vel(x, y) {
      var V = gV(), u = 0, v = 0;
      if (mode() === "uni") { v = -V; }
      else {
        var A = -V;                                  // 와류 셀 최대 속도 ≈ V (가운데 하강, 벽 쪽 상승)
        u = A * Math.sin(Math.PI * x / 3) * Math.cos(Math.PI * y / H);
        v = -A * Math.cos(Math.PI * x / 3) * Math.sin(Math.PI * y / H);
      }
      // 사람 동작이 만드는 국소 교란(접선 속도 0.12 m/s, 반경 0.8 m)
      var dx = x - SRC.x, dy = y - SRC.y, r2 = dx * dx + dy * dy, s = 0.12 * Math.exp(-r2 / 0.64);
      u += -dy * s / 0.8; v += dx * s / 0.8;
      // 작업대 위 정체(수직 성분 감소)
      if (x > TAB.x0 && x < TAB.x1 && y < WAF.y + 0.3 && y > WAF.y) v *= (y - WAF.y) / 0.3 + 0.05;
      return [u, v];
    }
    function step(dt) {
      var mix = mode() === "mix";
      var sig = gT() * (mix ? 2.5 : 1);
      emitAcc += gG() * dt;
      while (emitAcc >= 1 && parts.length < 1500) {
        emitAcc -= 1; emitted++;
        parts.push({ x: SRC.x + 0.12 * (Math.random() - 0.5), y: SRC.y + 0.12 * (Math.random() - 0.5), age: 0 });
      }
      if (emitAcc > 1) emitAcc = 1;
      var sq = Math.sqrt(dt);
      for (var i = parts.length - 1; i >= 0; i--) {
        var p = parts[i], vv = vel(p.x, p.y), ox = p.x, oy = p.y;
        p.x += vv[0] * dt + sig * sq * IB.randn();
        p.y += vv[1] * dt + sig * sq * IB.randn();
        p.age += dt;
        var gone = false;
        if (p.x < 0) p.x = -p.x; if (p.x > W) p.x = 2 * W - p.x;
        if (p.y > H) p.y = 2 * H - p.y;
        if (p.x > TAB.x0 && p.x < TAB.x1 && p.y <= WAF.y) {          // 작업대는 고체
          if (oy > WAF.y) { if (p.x > WAF.x0 && p.x < WAF.x1) hits++; gone = true; }   // 윗면 침착
          else { p.x = ox; p.y = oy; }                                                   // 옆면에서 튕김
        }
        if (!gone && p.y <= 0) { if (mix) p.y = -p.y; else gone = true; }
        if (!gone && mix && p.y < 0.5 && (p.x < 0.2 || p.x > W - 0.2) && Math.random() < 0.3 * dt) gone = true;   // 리턴 그릴: 일부만 빠져나감
        if (!gone && p.age > 600) gone = true;
        if (gone) { resSum += p.age; resN++; parts.splice(i, 1); }
      }
    }
    var cv = IB.canvas(el, function (ctx, w, h) {
      var P = IB.palette(), mix = mode() === "mix";
      var pad = 14, sx = (w - 2 * pad) / W, sy = (h - 2 * pad) / H, s = Math.min(sx, sy);
      var ox = (w - W * s) / 2, oy = h - (h - H * s) / 2;
      function X(x) { return ox + x * s; } function Y(y) { return oy - y * s; }
      ctx.strokeStyle = P.border; ctx.lineWidth = 1; ctx.strokeRect(X(0), Y(H), W * s, H * s);
      // 천장 필터
      ctx.fillStyle = P.accent + "55";
      if (!mix) ctx.fillRect(X(0), Y(H) - 6, W * s, 6);
      else { ctx.fillRect(X(1.2), Y(H) - 6, 0.6 * s, 6); ctx.fillRect(X(4.2), Y(H) - 6, 0.6 * s, 6); }
      // 바닥
      ctx.strokeStyle = P.faint; ctx.lineWidth = 3;
      if (!mix) { ctx.setLineDash([8, 6]); ctx.beginPath(); ctx.moveTo(X(0), Y(0) + 2); ctx.lineTo(X(W), Y(0) + 2); ctx.stroke(); ctx.setLineDash([]); }
      else {
        ctx.beginPath(); ctx.moveTo(X(0), Y(0) + 2); ctx.lineTo(X(W), Y(0) + 2); ctx.stroke();
        ctx.fillStyle = P.exhaust; ctx.fillRect(X(0) - 2, Y(0.5), 6, 0.5 * s); ctx.fillRect(X(W) - 4, Y(0.5), 6, 0.5 * s);
      }
      // 유속 화살표
      if (arrows.checked) {
        ctx.strokeStyle = P.air; ctx.fillStyle = P.air; ctx.lineWidth = 1.2; ctx.globalAlpha = 0.6;
        for (var gx = 0.25; gx < W; gx += 0.5) for (var gy = 0.25; gy < H; gy += 0.5) {
          var vv = vel(gx, gy), m = Math.hypot(vv[0], vv[1]); if (m < 1e-3) continue;
          var L = Math.min(0.42, 0.7 * m) * s, ux = vv[0] / m, uy = -vv[1] / m, x0 = X(gx), y0 = Y(gy);
          ctx.beginPath(); ctx.moveTo(x0, y0); ctx.lineTo(x0 + ux * L, y0 + uy * L); ctx.stroke();
          ctx.beginPath(); ctx.arc(x0 + ux * L, y0 + uy * L, 1.6, 0, 7); ctx.fill();
        }
        ctx.globalAlpha = 1;
      }
      // 작업대·웨이퍼
      ctx.fillStyle = P.surface; ctx.strokeStyle = P.border; ctx.lineWidth = 1;
      ctx.fillRect(X(TAB.x0), Y(WAF.y), (TAB.x1 - TAB.x0) * s, WAF.y * s); ctx.strokeRect(X(TAB.x0), Y(WAF.y), (TAB.x1 - TAB.x0) * s, WAF.y * s);
      ctx.fillStyle = P.ok; ctx.fillRect(X(WAF.x0), Y(WAF.y) - 4, (WAF.x1 - WAF.x0) * s, 4);
      // 작업자
      ctx.fillStyle = P.accent + "44"; ctx.strokeStyle = P.accent;
      ctx.beginPath(); ctx.arc(X(1.9), Y(1.65), 0.13 * s, 0, 7); ctx.fill(); ctx.stroke();
      ctx.fillRect(X(1.75), Y(1.5), 0.3 * s, 1.5 * s);
      ctx.fillStyle = P.bad; ctx.beginPath(); ctx.arc(X(SRC.x), Y(SRC.y), 5, 0, 7); ctx.fill();
      // 입자
      ctx.fillStyle = P.bad;
      for (var i = 0; i < parts.length; i++) { ctx.fillRect(X(parts[i].x) - 1.3, Y(parts[i].y) - 1.3, 2.6, 2.6); }
      ctx.font = "12px " + getComputedStyle(document.body).getPropertyValue("--font"); ctx.fillStyle = P.dim; ctx.textAlign = "left";
      ctx.fillText(mix ? "천장 디퓨저 · 벽 하부 리턴" : "천장 전면 FFU · 타공 바닥", X(0) + 6, Y(H) + 18);
      ctx.textAlign = "center"; ctx.fillText("웨이퍼", X((WAF.x0 + WAF.x1) / 2), Y(WAF.y) - 10);
    }, { aspect: 0.55, maxHeight: 420, minHeight: 220 });
    var tAcc = 0;
    IB.loop(el, function (dt) {
      if (!paused) { var n = 4; for (var k = 0; k < n; k++) step(dt * 2 / n); }
      cv.redraw();
      tAcc += dt;
      if (tAcc > 0.25) {
        tAcc = 0;
        IB.stat("flow-o-n", parts.length + " <small>개</small>");
        IB.stat("flow-o-t", resN ? (resSum / resN).toFixed(1) + " <small>s</small>" : "—");
        IB.stat("flow-o-hit", hits + " <small>개</small>");
        IB.stat("flow-o-p", emitted ? (100 * hits / emitted).toFixed(2) + " <small>%</small>" : "—");
      }
    });
  })();

  /* =============================================================
     4) FFU 커버리지·풍속·ACH
     ============================================================= */
  (function () {
    if (!$("ffu-cv")) return;
    var gA = IB.range("ffu-a", function (v) { return v.toLocaleString("en-US") + " m²"; }, draw);
    var gH = IB.range("ffu-h", function (v) { return v.toFixed(1) + " m"; }, draw);
    var gC = IB.range("ffu-c", function (v) { return v + " %"; }, draw);
    var gV = IB.range("ffu-v", function (v) { return v.toFixed(2) + " m/s"; }, draw);
    var gS = IB.seg("ffu-size", draw);
    document.querySelectorAll("[data-ffu]").forEach(function (b) {
      b.addEventListener("click", function () { var a = b.dataset.ffu.split(",").map(Number); gC.set(a[0]); gV.set(a[1]); gH.set(a[2]); });
    });
    var BANDS = [["ISO 8", 10, 25], ["ISO 7", 30, 70], ["ISO 6", 70, 160], ["ISO 5", 240, 480]];
    // 타일 채우기 순서: 가운데 행부터
    var COLS = 20, ROWS = 8, order = [];
    for (var r = 0; r < ROWS; r++) for (var c = 0; c < COLS; c++) order.push({ r: r, c: c });
    var rowPri = [3, 4, 2, 5, 1, 6, 0, 7];
    order.sort(function (a, b) { var pa = rowPri.indexOf(a.r), pb = rowPri.indexOf(b.r); return pa - pb || ((a.c % 2) - (b.c % 2)) || a.c - b.c; });
    function calc() {
      var A = gA(), H = gH(), phi = gC() / 100, v = gV(), Af = Number(gS());
      var Q = A * phi * v, ach = 3600 * phi * v / H, n = Math.ceil(phi * A / Af - 1e-9);
      var dP = 120 * (v / 0.45) + 40 * Math.pow(v / 0.45, 2), Pw = Q * dP / 0.45;
      return { Q: Q, ach: ach, n: n, vr: phi * v, P: Pw, dP: dP, phi: phi };
    }
    var cv = IB.canvas($("ffu-cv"), function (ctx, w, h) {
      var P = IB.palette(), m = calc();
      var gw = Math.min(w - 40, 520), tile = gw / COLS, gh = tile * ROWS, gx = (w - gw) / 2, gy = 14;
      var nOn = Math.round(m.phi * COLS * ROWS), on = {};
      for (var i = 0; i < nOn; i++) on[order[i].r + "," + order[i].c] = true;
      for (var r = 0; r < ROWS; r++) for (var c = 0; c < COLS; c++) {
        var f = on[r + "," + c];
        ctx.fillStyle = f ? P.air : P.surface; ctx.globalAlpha = f ? 0.75 : 1;
        ctx.fillRect(gx + c * tile + 1, gy + r * tile + 1, tile - 2, tile - 2);
      }
      ctx.globalAlpha = 1; ctx.strokeStyle = P.border; ctx.strokeRect(gx, gy, gw, gh);
      ctx.font = "12px " + getComputedStyle(document.body).getPropertyValue("--font"); ctx.fillStyle = P.dim; ctx.textAlign = "center";
      ctx.fillText("천장 평면(대표 그리드): 파랑 = FFU, 회색 = 막힌 천장판 · 커버리지 " + Math.round(m.phi * 100) + " %", w / 2, gy + gh + 18);
      // ACH 로그 막대
      var by = gy + gh + 48, bh = 26, bx = 40, bw = w - 80;
      function XA(a) { return bx + (Math.log10(clamp(a, 1, 1000)) / 3) * bw; }
      ctx.fillStyle = P.surface; ctx.fillRect(bx, by, bw, bh);
      var cols = [P.faint, P.bad, P.warn, P.ok];
      BANDS.forEach(function (b, k) {
        ctx.fillStyle = cols[k]; ctx.globalAlpha = 0.28; ctx.fillRect(XA(b[1]), by, XA(b[2]) - XA(b[1]), bh); ctx.globalAlpha = 1;
        ctx.fillStyle = P.dim; ctx.fillText(b[0], (XA(b[1]) + XA(b[2])) / 2, by + bh + 14);
      });
      ctx.fillStyle = P.dim; ctx.font = "11px " + getComputedStyle(document.body).getPropertyValue("--mono");
      [1, 10, 100, 1000].forEach(function (t) { ctx.fillText(String(t), XA(t), by - 5); });
      var xm = XA(m.ach);
      ctx.fillStyle = P.accent2; ctx.beginPath(); ctx.moveTo(xm, by + bh + 2); ctx.lineTo(xm - 7, by + bh + 12); ctx.lineTo(xm + 7, by + bh + 12); ctx.closePath(); ctx.fill();
      ctx.fillRect(xm - 1.5, by - 2, 3, bh + 4);
      ctx.font = "12px " + getComputedStyle(document.body).getPropertyValue("--font"); ctx.fillStyle = P.text;
      ctx.fillText("ACH " + IB.fmt(m.ach, 3) + " 회/h (로그 눈금)", w / 2, by + bh + 34);
      IB.stat("ffu-o-q", IB.fmt(m.Q * 3600, 3) + " <small>m³/h</small>");
      IB.stat("ffu-o-ach", IB.fmt(m.ach, 3) + " <small>회/h</small>");
      IB.stat("ffu-o-n", m.n.toLocaleString("en-US") + " <small>대</small>");
      IB.stat("ffu-o-vr", m.vr.toFixed(2) + " <small>m/s</small>");
      IB.stat("ffu-o-p", IB.si(m.P, "W") + " <small>(" + Math.round(m.dP) + " Pa)</small>");
      var cls = "범위 사이";
      BANDS.forEach(function (b) { if (m.ach >= b[1] && m.ach <= b[2]) cls = b[0] + " 범위"; });
      if (m.ach > 480) cls = "ISO 5 이상(단방향)"; if (m.ach < 10) cls = "ISO 8 미만";
      IB.stat("ffu-o-cls", cls);
    }, { height: 350 });
    function draw() { cv.redraw(); }
  })();

  /* =============================================================
     5) 3D 클린룸 구간
     ============================================================= */
  (function () {
    var view = $("cr3-view"); if (!view) return;
    var HOME = { p: [14, 5.5, 16], t: [0, 1, 0] };
    var T = IB.three(view, { camera: HOME.p, target: HOME.t, fov: 40, minDistance: 6, maxDistance: 60 });
    if (!T) return;
    var THREE = T.THREE;
    var X0 = -6, X1 = 6, Z0 = -3, Z1 = 3, HC = 4, YP = 6.2, YS = -3.6, SX = 6.9;
    var COLS = 10, ROWS = 4, TW = 1.2, TD = 1.5;
    var st = { cov: 100, v: 0.4, spd: 3 };
    var gPlen = new THREE.Group(), gRet = new THREE.Group(), gRoom = new THREE.Group();
    T.scene.add(gPlen, gRet, gRoom);
    var M = {
      floor: T.material(0xb8c0cc, { roughness: 0.6, metalness: 0.2, transparent: true, opacity: 0.55 }),
      slab: T.material(0x9a9a92, { roughness: 0.9, transparent: true, opacity: 0.35 }),
      tool: T.material(0xd9dee6, { roughness: 0.45, metalness: 0.15 }),
      toolTop: T.material(0x5c6b80, { roughness: 0.4 }),
      ffuOn: T.material(0xcfe6ff, { roughness: 0.3, emissive: 0x2a5d8f, emissiveIntensity: 0.35 }),
      ffuOff: T.material(0x8e96a3, { roughness: 0.8 }),
      wall: T.material(0xaab4c3, { transparent: true, opacity: 0.12, side: THREE.DoubleSide, depthWrite: false }),
      shaft: T.material(0x7c8aa0, { transparent: true, opacity: 0.18, depthWrite: false }),
      dcc: T.material(0xd9480f, { roughness: 0.5, metalness: 0.3 }),
      person: T.material(0xf1f3f5, { roughness: 0.7 }),
      sub: T.material(0x6d7480, { roughness: 0.7 })
    };
    var box = new THREE.BoxGeometry(1, 1, 1);
    function bx(m, sx, sy, sz, x, y, z, g) { var me = new THREE.Mesh(box, m); me.scale.set(sx, sy, sz); me.position.set(x, y, z); g.add(me); return me; }
    // 바닥(타공), 와플 슬래브
    bx(M.floor, 12, 0.08, 6, 0, -0.04, 0, gRoom);
    var grid = new THREE.GridHelper(12, 20, 0x667085, 0x667085); grid.position.y = 0.01; grid.scale.z = 0.5; grid.material.transparent = true; grid.material.opacity = 0.35; gRoom.add(grid);
    bx(M.slab, 12, 0.6, 6, 0, -0.4, 0, gRet);
    // 클린룸 벽(반투명)
    bx(M.wall, 12, HC, 0.02, 0, HC / 2, Z0, gRoom);
    // 장비 두 줄 (z = ±2.25 행 아래)
    [-4.5, -1.5, 1.5, 4.5].forEach(function (x) {
      [-2.25, 2.25].forEach(function (z) {
        bx(M.tool, 2.2, 2.0, 1.3, x, 1.0, z, gRoom);
        bx(M.toolTop, 2.2, 0.1, 1.3, x, 2.05, z, gRoom);
      });
    });
    // 작업자
    var PX = -0.6, PZ = -0.75;
    var body = new THREE.Mesh(new THREE.CylinderGeometry(0.22, 0.24, 1.4, 16), M.person); body.position.set(PX, 0.7, PZ); gRoom.add(body);
    var head = new THREE.Mesh(new THREE.SphereGeometry(0.17, 16, 12), M.person); head.position.set(PX, 1.6, PZ); gRoom.add(head);
    // 서브팹 바닥
    bx(M.sub, 12, 0.1, 6, 0, YS - 0.05, 0, gRet);
    // 리턴 샤프트 + DCC
    [-1, 1].forEach(function (s) {
      bx(M.shaft, 1.2, YP - YS, 6, s * SX, (YP + YS) / 2, 0, gRet);
      bx(M.dcc, 1.1, 0.5, 5.6, s * SX, 2.2, 0, gRet);
    });
    // 플레넘 상판, FFU
    var ffus = [];
    bx(M.shaft, 13, 0.05, 6, 0, YP + 0.8, 0, gPlen);
    for (var r = 0; r < ROWS; r++) for (var c = 0; c < COLS; c++) {
      var me = bx(M.ffuOn, TW - 0.06, 0.25, TD - 0.06, X0 + TW * (c + 0.5), HC + 0.13, Z0 + TD * (r + 0.5), gPlen);
      ffus.push({ m: me, r: r, c: c });
    }
    function activeRows() { return st.cov === 100 ? [0, 1, 2, 3] : st.cov === 50 ? [1, 2] : [1]; }
    function applyCov() { var rows = activeRows(); ffus.forEach(function (f) { f.m.material = rows.indexOf(f.r) >= 0 ? M.ffuOn : M.ffuOff; }); }

    // 입자 경로: P0(천장) → P1(서브팹) → P2(샤프트 아래) → P3(샤프트 위) → P4(플레넘) → P0
    var NA = 520, NR = 70;
    function mkPoints(n, color, size) {
      var g = new THREE.BufferGeometry(); var arr = new Float32Array(n * 3); g.setAttribute("position", new THREE.BufferAttribute(arr, 3));
      var p = new THREE.Points(g, new THREE.PointsMaterial({ color: color, size: size, sizeAttenuation: true, transparent: true, opacity: 0.9, depthWrite: false }));
      T.scene.add(p); return { pts: p, arr: arr, geo: g };
    }
    var air = mkPoints(NA, new THREE.Color(IB.color("u-air") || "#4dabf7"), 0.17);
    var red = mkPoints(NR, 0xe03131, 0.22);
    IB.onTheme(function () { air.pts.material.color = new THREE.Color(IB.color("u-air") || "#4dabf7"); });
    function newLane(p) {
      var rows = activeRows(), r = rows[Math.floor(Math.random() * rows.length)];
      p.x = X0 + Math.random() * 12 * 0.98 + 0.12; p.z = Z0 + TD * r + 0.1 + Math.random() * (TD - 0.2);
      p.sx = p.x < 0 ? -SX : SX;
      p.px = p.x; p.py = HC; p.pz = p.z;
    }
    function wp(p) {
      return [[p.x, HC, p.z], [p.x, YS + 0.6, p.z], [p.sx, YS + 0.6, p.z], [p.sx, YP + 0.3, p.z], [p.x, YP + 0.3, p.z], [p.x, HC + 0.3, p.z]];
    }
    var A = [], R = [];
    for (var i = 0; i < NA; i++) { var p = {}; newLane(p); p.seg = Math.floor(Math.random() * 5); p.s = Math.random(); A.push(p); }
    for (var j = 0; j < NR; j++) R.push({ alive: false, t: Math.random() * 6 });
    function segSpeed(k) { return k === 0 ? st.v : k === 4 ? st.v * 1.5 : st.v * 2.2; }
    function adv(p, dt) {
      var pts = wp(p), a = pts[p.seg], b = pts[p.seg + 1];
      var L = Math.max(0.05, Math.hypot(b[0] - a[0], b[1] - a[1], b[2] - a[2]));
      p.s += segSpeed(p.seg) * dt / L;
      while (p.s >= 1) {
        p.s -= 1; p.seg++;
        if (p.seg >= 5) { p.seg = 0; return true; }
        pts = wp(p); a = pts[p.seg]; b = pts[p.seg + 1];
        L = Math.max(0.05, Math.hypot(b[0] - a[0], b[1] - a[1], b[2] - a[2]));
      }
      p.px = a[0] + (b[0] - a[0]) * p.s; p.py = a[1] + (b[1] - a[1]) * p.s; p.pz = a[2] + (b[2] - a[2]) * p.s;
      return false;
    }
    function spawnRed(q) {
      q.alive = true; q.x = PX + (Math.random() - 0.5) * 0.6; q.z = PZ + (Math.random() - 0.5) * 0.6; q.sx = q.x < 0 ? -SX : SX;
      q.px = q.x; q.py = 1; q.pz = q.z;
      q.seg = 0; q.s = (HC - (0.6 + Math.random() * 1.0)) / (HC - YS - 0.6);   // 작업자 몸 높이에서 시작
    }
    var srcChk = $("cr3-src");
    T.onFrame(function (dt) {
      var d = dt * st.spd;
      for (var i = 0; i < NA; i++) {
        var p = A[i];
        if (adv(p, d)) newLane(p);
        air.arr[3 * i] = p.px; air.arr[3 * i + 1] = p.py; air.arr[3 * i + 2] = p.pz;
      }
      air.geo.attributes.position.needsUpdate = true;
      for (var j = 0; j < NR; j++) {
        var q = R[j];
        if (!q.alive) { q.t -= d; if (q.t <= 0 && srcChk.checked) spawnRed(q); red.arr[3 * j + 1] = -999; continue; }
        if (adv(q, d) || q.seg >= 4) { q.alive = false; q.t = Math.random() * 4; red.arr[3 * j + 1] = -999; continue; }   // 플레넘 도달 전 FFU에서 제거
        red.arr[3 * j] = q.px; red.arr[3 * j + 1] = q.py; red.arr[3 * j + 2] = q.pz;
      }
      red.geo.attributes.position.needsUpdate = true;
      red.pts.visible = srcChk.checked;
    });
    // 라벨
    var labels = [
      T.label("FFU (팬 + ULPA)", [-3, HC + 0.5, Z1 + 0.3]),
      T.label("천장 플레넘", [2.5, YP + 0.3, Z1]),
      T.label("클린룸 (공정층)", [-3.5, 3.4, Z1]),
      T.label("장비", [4.5, 2.4, 2.25]),
      T.label("작업자", [PX, 2.0, PZ]),
      T.label("타공 바닥 · 와플 슬래브", [0, -0.4, Z1 + 0.4]),
      T.label("서브팹 (리턴)", [0, YS + 0.9, Z1]),
      T.label("리턴 샤프트", [-SX, 5.2, Z1 + 0.4]),
      T.label("DCC 냉각코일", [SX, 2.2, Z1 + 0.4])
    ];
    var gCov = IB.seg("cr3-cov", function (v) { st.cov = Number(v); applyCov(); A.forEach(function (p) { if (p.seg === 0 || p.seg === 4) newLane(p); }); out(); });
    var gV = IB.range("cr3-v", function (v) { return v.toFixed(2) + " m/s"; }, function (v) { st.v = v; out(); });
    var gS = IB.range("cr3-s", function (v) { return "×" + v; }, function (v) { st.spd = v; });
    st.cov = Number(gCov()); st.v = gV(); st.spd = gS();
    $("cr3-ceil").addEventListener("change", function () { gPlen.visible = this.checked; });
    $("cr3-ret").addEventListener("change", function () { gRet.visible = this.checked; });
    $("cr3-lbl").addEventListener("change", function () { var on = this.checked; labels.forEach(function (L) { L.setVisible(on); }); });
    $("cr3-rot").addEventListener("change", function () { if (T.controls) T.controls.autoRotate = this.checked; });
    $("cr3-home").addEventListener("click", function () { T.camera.position.set.apply(T.camera.position, HOME.p); if (T.controls) { T.controls.target.set.apply(T.controls.target, HOME.t); T.controls.update(); } });
    function out() {
      var phi = st.cov / 100, Q = 72 * phi * st.v;
      IB.stat("cr3-o-q", IB.fmt(Q * 3600, 3) + " <small>m³/h</small>");
      IB.stat("cr3-o-ach", IB.fmt(3600 * phi * st.v / HC, 3) + " <small>회/h</small>");
      IB.stat("cr3-o-n", activeRows().length * COLS + " <small>대</small>");
      IB.stat("cr3-o-t", (HC / st.v).toFixed(1) + " <small>s</small>");
    }
    applyCov(); out();
  })();

  /* =============================================================
     6) 희석·회복 모델
     ============================================================= */
  (function () {
    if (!$("dil-cv")) return;
    var gA = IB.range("dil-a", function (v) { return v + " m²"; }, draw);
    var gAch = IB.range("dil-ach", function (v) { return v + " 회/h"; }, draw);
    var gE = IB.range("dil-e", function (v) { return v.toFixed(2); }, draw);
    var gP = IB.range("dil-p", function (v) { return v + " 명"; }, draw);
    var gG = IB.range("dil-g", function (v) { return sci(Math.pow(10, v)).replace(/<\/?sup>/g, function (t) { return t === "<sup>" ? "^" : ""; }) + " /min"; }, draw);
    var gGarb = IB.seg("dil-garb", draw), gAct = IB.seg("dil-act", draw), gStart = IB.seg("dil-start", draw);
    function calc() {
      var V = gA() * 3, Q = V * gAch() / 60, eQ = gE() * Q;                 // m³/min
      var Gp = gP() * Number(gAct()) * Number(gGarb()), G = Gp + Math.pow(10, gG());
      var Css = G / eQ, tau = 60 / (gE() * gAch());                         // min
      return { V: V, Q: Q, G: G, Gp: Gp, Css: Css, tau: tau };
    }
    var LIM = [["ISO 5", 3520], ["ISO 6", 35200], ["ISO 7", 352000], ["ISO 8", 3520000]];
    var cv = IB.canvas($("dil-cv"), function (ctx, w, h) {
      var P = IB.palette(), m = calc();
      var Tm = clamp(Math.ceil(m.tau * 7 / 10) * 10, 20, 240);
      var C0 = gStart() === "burst" ? Math.max(100 * m.Css, 3.52e6) : 0;
      var data = [];
      for (var i = 0; i <= 200; i++) { var t = Tm * i / 200; data.push([t, Math.max(1, m.Css + (C0 - m.Css) * Math.exp(-t / m.tau))]); }
      var trec = m.tau * Math.log(100);
      var cols = [P.ok, P.accent, P.warn, P.bad];
      IB.chart(ctx, null, {
        x: [0, Tm], y: [1, 1e8], logY: true, xLabel: "시간 (분)", yLabel: "≥0.5 µm 농도 (개/m³)",
        yFmt: function (v) { return "1e" + Math.round(Math.log10(v)); },
        series: [{ data: data, color: P.accent2, width: 2.5 }],
        hlines: LIM.map(function (l, k) { return { y: l[1], color: cols[k], label: l[0] + " 한도" }; }).concat([{ y: Math.max(1, m.Css), color: P.dim, dash: [2, 3], label: "" }]),
        vlines: gStart() === "burst" && trec < Tm ? [{ x: trec, color: P.accent2, label: "100:1 회복" }] : []
      });
      IB.stat("dil-o-g", sci(m.G) + " <small>/min</small>");
      IB.stat("dil-o-c", sci(m.Css) + " <small>/m³</small>");
      var N = Math.log10(m.Css * Math.pow(5, 2.08));
      IB.stat("dil-o-iso", N <= 1 ? "ISO 1 이하" : "ISO " + ceil1(N).toFixed(1));
      IB.stat("dil-o-tau", IB.fmt(m.tau, 3) + " <small>분</small>");
      IB.stat("dil-o-rec", IB.fmt(trec, 3) + " <small>분</small>");
      IB.stat("dil-o-pp", (100 * m.Gp / m.G).toFixed(0) + " <small>%</small>");
    }, { aspect: 0.58, maxHeight: 400, minHeight: 270 });
    function draw() { cv.redraw(); }
  })();

  /* =============================================================
     7) 구성별 공기량·팬 에너지
     ============================================================= */
  (function () {
    if (!$("lay-cv")) return;
    var gA = IB.range("lay-a", function (v) { return v.toLocaleString("en-US") + " m²"; }, draw);
    var gV = IB.range("lay-v", function (v) { return v.toFixed(2) + " m/s"; }, draw);
    var gDp = IB.range("lay-dp", function (v) { return v + " Pa"; }, draw);
    var gEta = IB.range("lay-eta", function (v) { return Math.round(v * 100) + " %"; }, draw);
    var gBay = IB.range("lay-bay", function (v) { return v + " %"; }, draw);
    var gMc = IB.range("lay-mc", function (v) { return v + " %"; }, draw);
    function calc() {
      var A = gA(), v = gV(), r = v / 0.45, dP = gDp() * (0.6 * r + 0.4 * r * r), eta = gEta();
      var fb = gBay() / 100;
      var Qb = A * v, Qbc = A * (fb * 1 + (1 - fb) * 0.2) * v;
      var Qm = A * (gMc() / 100) * v + (A / 40) * 0.6;
      function P(Q) { return Q * dP / eta; }
      return { dP: dP, rows: [["볼룸 전면", Qb, P(Qb)], ["베이-체이스", Qbc, P(Qbc)], ["미니인바이런먼트", Qm, P(Qm)]] };
    }
    var cv = IB.canvas($("lay-cv"), function (ctx, w, h) {
      var Pl = IB.palette(), m = calc();
      var maxP = Math.max.apply(null, m.rows.map(function (r) { return r[2]; })) * 1.2;
      var cols = [Pl.bad, Pl.warn, Pl.ok];
      var bx0 = 104, bw = w - bx0 - 20, top = 24, rowH = (h - top - 40) / 3;
      var font = getComputedStyle(document.body).getPropertyValue("--font");
      m.rows.forEach(function (r, k) {
        var y = top + k * rowH, bh = rowH * 0.5, L = bw * r[2] / maxP;
        ctx.fillStyle = cols[k]; ctx.globalAlpha = 0.75; ctx.fillRect(bx0, y + rowH * 0.2, L, bh); ctx.globalAlpha = 1;
        ctx.fillStyle = Pl.text; ctx.font = "13px " + font; ctx.textAlign = "right"; ctx.textBaseline = "middle";
        ctx.fillText(r[0].replace("미니인바이런먼트", "미니인바이런."), bx0 - 6, y + rowH * 0.45);
        ctx.textAlign = "left"; ctx.font = "12px " + getComputedStyle(document.body).getPropertyValue("--mono");
        var lab = (r[2] / 1e6).toFixed(2) + " MW (" + (r[2] * 8760 / 1e9).toFixed(1) + " GWh) · Q " + IB.fmt(r[1], 3) + " m³/s";
        var tx = bx0 + L + 6; if (tx + ctx.measureText(lab).width > w - 4) { tx = bx0 + 6; ctx.fillStyle = Pl.bg; }
        ctx.fillText(lab, tx, y + rowH * 0.45);
      });
      ctx.fillStyle = Pl.dim; ctx.font = "12px " + font; ctx.textAlign = "center";
      ctx.fillText("FFU·EFEM 팬 동력 (전압 " + Math.round(m.dP) + " Pa 기준)", w / 2, h - 12);
      var R = m.rows;
      IB.stat("lay-o-b", (R[0][2] / 1e6).toFixed(2) + " <small>MW</small>");
      IB.stat("lay-o-bc", (R[1][2] / 1e6).toFixed(2) + " <small>MW</small>");
      IB.stat("lay-o-m", (R[2][2] / 1e6).toFixed(2) + " <small>MW</small>");
      IB.stat("lay-o-save", Math.round(100 * (1 - R[2][2] / R[0][2])) + " <small>%</small>");
    }, { height: 230 });
    function draw() { cv.redraw(); }
  })();

  /* =============================================================
     8) 입자 침착 속도
     ============================================================= */
  (function () {
    if (!$("dep-cv")) return;
    var MU = 1.81e-5, NU = 1.5e-5, KB = 1.380649e-23, TK = 293, LAM = 0.0665e-6, G = 9.81, L = 0.3, QE = 1.602e-19, AW = Math.PI * 0.15 * 0.15;
    var gN = IB.range("dep-n", function (v) { return "ISO " + v.toFixed(1); }, draw);
    var gT = IB.range("dep-t", function (v) { var m = Math.pow(10, v); return m < 60 ? m.toFixed(m < 10 ? 1 : 0) + " 분" : (m / 60).toFixed(1) + " 시간"; }, draw);
    var gD = IB.range("dep-d", function (v) { return "≥" + Number(Math.pow(10, v).toPrecision(2)) + " µm"; }, draw);
    var gU = IB.range("dep-u", function (v) { return v.toFixed(2) + " m/s"; }, draw);
    var gE = IB.range("dep-e", function (v) { return v + " V/cm"; }, draw);
    var gR = IB.range("dep-rho", function (v) { return v + " kg/m³"; }, draw);
    var gO = IB.seg("dep-or", draw);
    function Cc(d) { var kn = 2 * LAM / d; return 1 + kn * (1.257 + 0.4 * Math.exp(-1.1 / kn)); }
    function comps(dum) {
      var d = dum * 1e-6, c = Cc(d), U = gU();
      var vs = gO() === "up" ? gR() * d * d * G * c / (18 * MU) : 0;
      var Db = KB * TK * c / (3 * Math.PI * MU * d);
      var Re = U * L / NU, Sc = NU / Db;
      var vd = 0.664 * (Db / L) * Math.sqrt(Re) * Math.cbrt(Sc);
      var ve = QE * gE() * 100 * c / (3 * Math.PI * MU * d);
      return { vs: vs, vd: vd, ve: ve, v: vs + vd + ve };
    }
    function Cge(N, d) { return Math.pow(10, N) * Math.pow(0.1 / d, 2.08); }
    var cv = IB.canvas($("dep-cv"), function (ctx, w, h) {
      var P = IB.palette();
      var s1 = [], s2 = [], s3 = [], s4 = [], vmin = 1e9, dmin = 0;
      for (var i = 0; i <= 160; i++) {
        var d = 0.01 * Math.pow(1000, i / 160), c = comps(d);
        s1.push([d, c.vs * 100]); s2.push([d, c.vd * 100]); s3.push([d, c.ve * 100]); s4.push([d, c.v * 100]);
        if (c.v < vmin) { vmin = c.v; dmin = d; }
      }
      var dm = Math.pow(10, gD());
      IB.chart(ctx, null, {
        x: [0.01, 10], y: [1e-5, 100], logX: true, logY: true, xLabel: "입자 지름 (µm)", yLabel: "침착 속도 (cm/s)",
        xFmt: function (v) { return String(v); }, yFmt: function (v) { return "1e" + Math.round(Math.log10(v)); },
        series: [{ data: s1, color: P.warn, width: 1.5, dash: [5, 4] }, { data: s2, color: P.accent, width: 1.5, dash: [5, 4] },
                 { data: s3, color: P.accent2, width: 1.5, dash: [2, 3] }, { data: s4, color: P.text, width: 2.6 }],
        vlines: [{ x: dm, color: P.ok, label: "최소 크기" }],
        points: [{ x: dmin, y: vmin * 100, color: P.bad, r: 4 }]
      });
      // 웨이퍼당 침착 수
      var N = gN(), tmin = Math.pow(10, gT()), tot = 0, nb = 80, dMax = 10;
      for (var k = 0; k < nb; k++) {
        var da = dm * Math.pow(dMax / dm, k / nb), db = dm * Math.pow(dMax / dm, (k + 1) / nb);
        tot += (Cge(N, da) - Cge(N, db)) * comps(Math.sqrt(da * db)).v;
      }
      var Ndep = tot * AW * tmin * 60;
      var cm = comps(dm);
      IB.stat("dep-o-v", sci(cm.v * 100) + " <small>cm/s</small>");
      IB.stat("dep-o-min", sci(vmin * 100) + " <small>cm/s @ " + Number(dmin.toPrecision(2)) + " µm</small>");
      IB.stat("dep-o-n", IB.fmt(Ndep, 3) + " <small>개</small>");
      IB.stat("dep-o-r", IB.fmt(Ndep / tmin * 60, 3) + " <small>개/h</small>");
      var d10 = 10e-6, stk = gR() * d10 * d10 * Cc(d10) * gU() / (18 * MU * L);
      IB.stat("dep-o-stk", sci(stk));
    }, { aspect: 0.6, maxHeight: 420, minHeight: 280 });
    function legend() {
      var P = IB.palette();
      $("dep-legend").innerHTML = '<span><i style="background:' + P.warn + '"></i>침강</span><span><i style="background:' + P.accent + '"></i>확산</span><span><i style="background:' + P.accent2 + '"></i>정전기(전하 1개)</span><span><i style="background:' + P.text + '"></i>합계</span>';
    }
    legend(); IB.onTheme(legend);
    function draw() { cv.redraw(); }
  })();
})();
</script>
</body>
</html>
