<!doctype html>
<!-- Copyright (c) 2026 geniuskey and InfraBook contributors.
     Executable code: MIT (see ../../LICENSE-MIT).
     Text, illustrations, questions and explanations: CC-BY-4.0 (see ../../LICENSE.md). -->
<html lang="ko">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>공조: 온도·습도·압력 · InfraBook</title>
<meta name="description" content="외기조화기(MAU)·순환 공조(DCC)·FFU 구조, 습공기선도의 냉각·제습·재열·가습, 노점과 결로, 현열·잠열 부하, ±0.1 °C 온도 안정도와 웨이퍼 열팽창, PID 제어, 실간 차압과 누설, 계절별 외기 처리 에너지를 계산한다.">
<link rel="icon" type="image/svg+xml" href="../favicon.svg">
<link rel="stylesheet" href="../css/style.css">
<script src="../js/common.js"></script>
<style>
  svg .lbl { fill: var(--text); font-family: var(--font); font-size: 15px; }
  svg .lbl-b { fill: var(--text); font-family: var(--font); font-size: 15px; font-weight: 700; }
  svg .lbl-dim { fill: var(--text-dim); font-family: var(--font); font-size: 14px; }
  svg .lbl-sm { fill: var(--text-dim); font-family: var(--font); font-size: 13px; }
  svg .lbl-acc { fill: var(--accent); font-family: var(--font); font-size: 15px; font-weight: 700; }
  svg .lbl-acc2 { fill: var(--accent-2); font-family: var(--font); font-size: 15px; font-weight: 700; }
  svg .box { fill: var(--bg-elev); stroke: var(--border); }
  svg .box2 { fill: var(--surface); stroke: var(--border); }
  svg .tool { fill: var(--surface-2); stroke: var(--text-faint); }
  svg .coil-c { fill: color-mix(in srgb, var(--u-cool) 22%, transparent); stroke: var(--u-cool); stroke-width: 1.5; }
  svg .coil-h { fill: color-mix(in srgb, var(--bad) 16%, transparent); stroke: var(--bad); stroke-width: 1.5; }
  svg .hum { fill: color-mix(in srgb, var(--u-water) 18%, transparent); stroke: var(--u-water); stroke-width: 1.5; }
  svg .filt { fill: var(--accent-soft); stroke: var(--accent); }
  svg .fan { fill: var(--surface-2); stroke: var(--text-dim); stroke-width: 1.5; }
  svg .airflow { stroke: var(--u-air); fill: none; stroke-width: 2.4; }
  svg .p-hi { fill: color-mix(in srgb, var(--accent) 26%, transparent); stroke: var(--accent); }
  svg .p-mid { fill: color-mix(in srgb, var(--accent) 14%, transparent); stroke: var(--accent); }
  svg .p-lo { fill: color-mix(in srgb, var(--accent) 6%, transparent); stroke: var(--border); }
  p.small { font-size: 14px; color: var(--text-dim); }
  .hv-verdict { font-weight: 700; }
  .hv-verdict.ok { color: var(--ok); } .hv-verdict.warn { color: var(--warn); } .hv-verdict.bad { color: var(--bad); }
  .hv-btns { display: flex; flex-wrap: wrap; gap: 6px; }
  .hv-btns .btn { font-size: 13px; padding: 6px 10px; }
</style>
<link rel="stylesheet" href="../../shared/css/book-ui.css">
<script defer src="../../shared/js/book-ui.js"></script>
<script defer src="../../shared/js/book-shell.js" data-book="infra"></script>
</head>
<body data-chapter="hvac">
<main class="chapter">
  <header class="chapter-hero">
    <div class="eyebrow">Chapter 03</div>
    <h1>공조: 온도·습도·압력</h1>
    <p class="lead">클린룸 공조는 사무실 냉난방과 같은 원리를 쓰지만 요구 수준이 다르다. 축구장 여덟 개 넓이의 공간을 23 °C ± 0.5 °C, 45 % ± 5 %RH로 일 년 내내 붙잡아 두고, 노광 구역은 ±0.1 °C까지 조인다. 온도가 0.1 °C만 흔들려도 300 mm 실리콘 웨이퍼는 지름 방향으로 수십 nm 늘었다 줄어든다. 습도가 낮으면 정전기가, 높으면 부식과 레지스트 문제가 생긴다. 실과 실 사이에는 수 Pa의 압력 차를 두어 더러운 공기가 깨끗한 쪽으로 넘어오지 못하게 한다. 이 장에서는 외기조화기(MAU)와 순환 공조의 구조를 보고, 습공기선도 위에서 공기의 상태가 어떻게 바뀌는지 계산하며, 온도·습도·압력을 붙잡는 제어와 그 에너지 비용을 따져 본다.</p>
    <ul class="objectives">
      <li>외기조화기(MAU), 순환 공조(RCU·DCC), FFU의 역할 분담과 공기 수지(외기량 = 배기 + 누설)를 설명할 수 있다.</li>
      <li>습공기선도에서 건구 온도·절대습도·상대습도·엔탈피·노점을 읽고, 냉각·제습·재열·가습 과정의 에너지를 계산할 수 있다.</li>
      <li>노점과 표면 온도로 결로 여부를 판정하고, 순환 냉각코일이 왜 “건식”이어야 하는지 설명할 수 있다.</li>
      <li>현열·잠열 부하를 구하고, 큰 순환 풍량이 실내 온도차를 작게 만드는 원리를 계산할 수 있다.</li>
      <li>열팽창 \(\Delta L = \alpha L \Delta T\)로 ±0.1 °C 요구가 오버레이 예산과 어떻게 연결되는지 정량화할 수 있다.</li>
      <li>PID 제어 응답, 실간 차압 계층과 누설 유량 \(Q = C A \Delta P^n\), 계절별 외기 처리 에너지를 시뮬레이터로 따져 볼 수 있다.</li>
    </ul>
  </header>

  <!-- ============================================================ 1 -->
  <section id="role">
    <h2>클린룸 공조의 네 가지 임무</h2>
    <p>클린룸 공조<span class="en">(HVAC, Heating, Ventilation and Air Conditioning)</span>는 동시에 네 가지를 해야 한다. ① <strong>청정도</strong>: 막대한 공기를 필터로 돌려 입자를 쓸어 낸다(<a href="cleanroom.html">2장</a>). ② <strong>온도</strong>: 장비·조명·팬·사람이 내는 열을 걷어 내 설정값을 지킨다. ③ <strong>습도</strong>: 외기의 수분을 빼거나 더해 상대습도를 일정하게 한다. ④ <strong>압력</strong>: 깨끗한 실을 주변보다 높은 압력으로 유지해 공기가 항상 깨끗한 쪽에서 더러운 쪽으로만 흐르게 한다. 여기에 공정 장비가 끊임없이 빨아 내는 배기를 보충하는 일과, 외기에 섞인 분자 오염(<a href="amc.html">4장</a>)을 거르는 일이 더해진다.</p>

    <figure class="diagram">
      <svg viewBox="0 0 780 400" role="img" aria-label="클린룸 공조 계통: 지붕의 외기조화기가 외기를 처리해 천장 플레넘으로 공급, FFU가 클린룸으로 하향 공급, 공기는 바닥과 서브팹을 거쳐 리턴 샤프트의 건식 냉각코일을 지나 다시 플레넘으로 순환, 일부는 공정 배기로 빠짐">
        <defs>
          <marker id="hv-ar1" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="5" markerHeight="5" orient="auto"><path d="M0 0L10 5L0 10z" fill="var(--u-air)"/></marker>
          <marker id="hv-ar1x" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="5" markerHeight="5" orient="auto"><path d="M0 0L10 5L0 10z" fill="var(--u-exhaust)"/></marker>
        </defs>
        <!-- MAU on roof -->
        <rect x="250" y="10" width="280" height="44" rx="6" class="box2"/>
        <rect x="262" y="20" width="22" height="24" class="filt"/><rect x="292" y="20" width="22" height="24" class="coil-h"/><rect x="322" y="20" width="22" height="24" class="coil-c"/><rect x="352" y="20" width="22" height="24" class="hum"/><rect x="382" y="20" width="22" height="24" class="coil-h"/><circle cx="430" cy="32" r="12" class="fan"/><rect x="455" y="20" width="22" height="24" class="filt"/>
        <text x="500" y="38" class="lbl-sm">MAU</text>
        <path d="M200 32 L 246 32" class="airflow" marker-end="url(#hv-ar1)"/><text x="196" y="26" text-anchor="end" class="lbl-sm">외기</text>
        <path d="M480 54 L 480 78" class="airflow" marker-end="url(#hv-ar1)"/>
        <!-- plenum -->
        <rect x="110" y="80" width="560" height="50" class="box2"/><text x="390" y="110" text-anchor="middle" class="lbl-dim">천장 플레넘 (외기 + 순환 공기 혼합)</text>
        <g class="filt"><rect x="130" y="124" width="70" height="12"/><rect x="220" y="124" width="70" height="12"/><rect x="310" y="124" width="70" height="12"/><rect x="400" y="124" width="70" height="12"/><rect x="490" y="124" width="70" height="12"/><rect x="580" y="124" width="70" height="12"/></g>
        <text x="390" y="152" text-anchor="middle" class="lbl-sm">FFU (팬 + ULPA)</text>
        <rect x="110" y="136" width="560" height="140" class="box" opacity="0.55"/>
        <text x="200" y="210" text-anchor="middle" class="lbl-b">클린룸</text><text x="200" y="232" text-anchor="middle" class="lbl-sm">23 ± 0.5 °C · 45 ± 5 %RH</text><text x="200" y="252" text-anchor="middle" class="lbl-sm">+10~15 Pa</text>
        <rect x="430" y="196" width="130" height="80" rx="4" class="tool"/><text x="495" y="240" text-anchor="middle" class="lbl-sm">공정 장비</text>
        <g><line x1="300" y1="160" x2="300" y2="268" class="airflow" marker-end="url(#hv-ar1)"/><line x1="370" y1="160" x2="370" y2="268" class="airflow" marker-end="url(#hv-ar1)"/><line x1="600" y1="160" x2="600" y2="268" class="airflow" marker-end="url(#hv-ar1)"/></g>
        <rect x="110" y="276" width="560" height="16" class="box2"/>
        <rect x="110" y="292" width="560" height="78" class="box" opacity="0.55"/><text x="300" y="336" text-anchor="middle" class="lbl-b">서브팹</text>
        <!-- exhaust -->
        <path d="M520 290 L 520 345 L 730 345 L 730 380" class="u-exhaust" stroke-width="2.5" fill="none" marker-end="url(#hv-ar1x)"/><text x="736" y="330" text-anchor="end" class="lbl-sm">공정 배기 (8장)</text>
        <!-- return shafts -->
        <rect x="40" y="80" width="64" height="290" class="box2"/><rect x="676" y="80" width="64" height="200" class="box2"/>
        <rect x="46" y="190" width="52" height="40" rx="4" class="coil-c"/><text x="72" y="215" text-anchor="middle" class="lbl-sm">DCC</text>
        <rect x="682" y="190" width="52" height="40" rx="4" class="coil-c"/><text x="708" y="215" text-anchor="middle" class="lbl-sm">DCC</text>
        <path d="M200 320 C 120 330, 72 340, 72 300 L 72 110 C 72 96, 90 96, 108 100" class="airflow" marker-end="url(#hv-ar1)"/>
        <path d="M640 300 C 690 310, 708 300, 708 270 L 708 110 C 708 96, 690 96, 672 100" class="airflow" marker-end="url(#hv-ar1)"/>
        <text x="72" y="390" text-anchor="middle" class="lbl-sm">리턴 샤프트</text>
        <text x="20" y="395" class="lbl-sm"> </text>
      </svg>
      <figcaption><b>그림 3-1.</b> 클린룸 공조 계통(개념도). 공기의 대부분은 FFU → 클린룸 → 서브팹 → 리턴 샤프트(DCC) → 플레넘을 끝없이 돈다. 외기조화기(MAU)는 공정 배기와 누설로 빠져나간 만큼의 외기를 온도·습도를 맞춰 보충한다. 습도 제어는 MAU가, 현열(장비 열) 제거는 DCC가 맡는 분업이 핵심이다.</figcaption>
    </figure>

    <div class="table-wrap"><table>
      <thead><tr><th>항목</th><th>일반 사무실(대략)</th><th>클린룸 일반 구역(대략)</th><th>노광·계측 구역(대략)</th></tr></thead>
      <tbody>
        <tr><td>온도</td><td>여름 24~26 °C, 겨울 20~22 °C</td><td>22~23 °C ± 0.5 °C, 연중 일정</td><td>±0.1 °C 이하(장비 내부는 더 엄격)</td></tr>
        <tr><td>상대습도</td><td>30~60 %(느슨)</td><td>40~45 % ± 3~5 %</td><td>±2~3 % 수준</td></tr>
        <tr><td>환기 횟수</td><td>수 회/h</td><td>수십~수백 회/h</td><td>수백 회/h</td></tr>
        <tr><td>실 압력</td><td>관리 안 함</td><td>주변 대비 +5~15 Pa</td><td>인접 구역보다 한 단계 높게</td></tr>
        <tr><td>운전</td><td>업무 시간</td><td>24시간 365일</td><td>24시간 365일</td></tr>
      </tbody>
    </table></div>
    <p class="small">표 3-1. 환경 조건 비교(교육용 일반화). 설정값은 팹·공정마다 다르며, 첨단 노광기는 장비 내부에 자체 온도 제어 챔버를 두어 그보다 훨씬 엄격하게 관리한다.</p>

    <div class="callout fab"><strong>FAB-E의 설정값</strong>FAB-E 공정층은 23 ± 0.5 °C, 45 ± 5 %RH, 노광 구역은 ±0.1 °C로 가정한다. 이 상태는 겨울 −15 °C 건조 외기와 여름 35 °C 습한 외기를 똑같이 받아들여 만들어야 한다. 사무실처럼 “여름엔 조금 덥게” 같은 타협이 없으므로, 외기 처리 설비의 용량은 일 년 중 가장 가혹한 시간을 기준으로 정한다.</div>
  </section>

  <!-- ============================================================ 2 -->
  <section id="arch">
    <h2>MAU, 순환 공조, FFU: 공기 수지</h2>
    <p>클린룸 공기는 두 종류로 나눠 생각하면 쉽다. 방 안을 계속 도는 <strong>순환 공기</strong>와 바깥에서 새로 들어오는 <strong>외기</strong>다. 순환 공기는 양이 엄청나게 많고(2장의 FFU 공급량), 할 일은 입자를 거르고 장비 열을 빼는 것뿐이다. 외기는 양이 훨씬 적지만 계절에 따라 온도와 습도가 크게 달라 처리가 까다롭다. 그래서 둘을 다른 장비에 맡긴다.</p>
    <ul>
      <li><span class="term">외기조화기</span><span class="en">(MAU, Make-up Air Unit; OAC, Outdoor Air Conditioner라고도 함)</span>: 외기를 받아 필터링, 예열, 냉각·제습, 가습, 재열을 거쳐 <strong>노점(절대습도)을 정확히 맞춘</strong> 공기를 플레넘에 넣는다. 클린룸 습도는 사실상 MAU가 정한다.</li>
      <li><span class="term">순환 공조</span><span class="en">(RCU, Recirculation Unit / DCC, Dry Cooling Coil)</span>: 리턴 공기의 현열(온도)만 덜어 낸다. 코일 표면 온도를 노점보다 높게 유지해 물이 맺히지 않게 하므로 “건식” 코일이라 부른다. 리턴 샤프트나 플레넘에 넓게 깔린다.</li>
      <li><span class="term">FFU</span><span class="en">(Fan Filter Unit)</span>: 순환 공기를 밀어 클린룸으로 내려보내며 ULPA로 거른다. 팬 열(수 MW)이 그대로 공기를 데우므로, DCC가 이 열도 함께 빼야 한다.</li>
    </ul>

    <figure class="diagram">
      <svg viewBox="0 0 780 250" role="img" aria-label="MAU 내부 구성: 외기 댐퍼, 프리필터, 예열코일, 냉각코일, 가습기, 재열코일, 송풍기, 고성능 필터, 공급">
        <defs>
          <marker id="hv-ar2" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0L10 5L0 10z" fill="var(--u-air)"/></marker>
        </defs>
        <rect x="60" y="40" width="660" height="120" rx="8" class="box2"/>
        <path d="M10 100 L 58 100" class="airflow" marker-end="url(#hv-ar2)"/><path d="M722 100 L 770 100" class="airflow" marker-end="url(#hv-ar2)"/>
        <g>
          <rect x="80" y="56" width="40" height="88" class="filt"/>
          <rect x="140" y="56" width="50" height="88" class="coil-h"/>
          <rect x="210" y="56" width="60" height="88" class="coil-c"/>
          <rect x="290" y="56" width="60" height="88" class="coil-c"/>
          <rect x="370" y="56" width="70" height="88" class="hum"/>
          <rect x="460" y="56" width="50" height="88" class="coil-h"/>
          <circle cx="560" cy="100" r="34" class="fan"/>
          <rect x="620" y="56" width="40" height="88" class="filt"/>
          <rect x="670" y="56" width="36" height="88" class="filt" opacity="0.6"/>
        </g>
        <g text-anchor="middle" class="lbl-sm">
          <text x="100" y="180">프리·중성능</text><text x="100" y="196">필터</text>
          <text x="165" y="180">예열</text><text x="165" y="196">(겨울)</text>
          <text x="240" y="180">1차 냉각</text><text x="240" y="196">(냉수)</text>
          <text x="320" y="180">2차 냉각</text><text x="320" y="196">(저온 냉수)</text>
          <text x="405" y="180">가습</text><text x="405" y="196">(증기·분무)</text>
          <text x="485" y="180">재열</text><text x="485" y="196">(폐열·온수)</text>
          <text x="560" y="180">송풍기</text>
          <text x="640" y="180">HEPA</text>
          <text x="688" y="180">케미컬</text><text x="688" y="196">필터</text>
        </g>
        <text x="30" y="90" text-anchor="middle" class="lbl-sm">외기</text>
        <text x="750" y="90" text-anchor="middle" class="lbl-sm">공급</text>
        <text x="390" y="232" text-anchor="middle" class="lbl-dim">노점(절대습도)을 맞추는 것이 MAU의 1차 목표, 공급 온도는 2차 목표</text>
      </svg>
      <figcaption><b>그림 3-2.</b> MAU 내부 구성(대표 예). 여름에는 냉각코일에서 공기를 노점 아래로 식혀 수분을 응축시켜 빼고(제습), 너무 차가워진 공기를 재열로 데운다. 겨울에는 예열과 가습이 일한다. 외기의 분자 오염을 씻어 내기 위해 물 분무식 에어워셔를 두는 설계도 있다.</figcaption>
    </figure>

    <p>MAU가 얼마만큼의 외기를 들여와야 하는지는 질량 보존이 정한다. 건물에서 빠져나가는 공기는 공정 장비의 배기(<a href="exhaust.html">8장</a>)와 문틈·벽 틈 누설이다. 실을 양압으로 유지하려면 들어오는 외기가 이 둘의 합과 같아야 한다.</p>
    <div class="formula">$$Q_\text{MAU} = Q_\text{exhaust} + Q_\text{leak},\qquad \text{외기 비율} = \frac{Q_\text{MAU}}{Q_\text{circ}},\qquad Q_\text{circ} = A\,\phi\,v_\text{face}$$<div class="where">\(Q_\text{exhaust}\)는 장비 배기 합, \(Q_\text{leak}\)는 양압 때문에 틈으로 새는 양(8절), \(Q_\text{circ}\)는 순환 풍량이다. 배기가 늘면(장비 증설) 외기량이 같이 늘어야 하고, 그렇지 못하면 실압이 떨어진다.</div></div>

    <div class="sim" id="sim-bal">
      <div class="sim-head"><span class="sim-tag">SIMULATOR</span><h3>클린룸 공기 수지</h3></div>
      <div class="sim-body side">
        <div class="sim-view"><canvas id="bal-cv"></canvas></div>
        <div class="sim-controls">
          <label class="ctrl"><span>공정층 면적 <output id="bal-a-out"></output></span><input type="range" id="bal-a" min="5000" max="100000" step="1000" value="60000"></label>
          <label class="ctrl"><span>FFU 커버리지 <output id="bal-c-out"></output></span><input type="range" id="bal-c" min="10" max="100" step="1" value="50"></label>
          <label class="ctrl"><span>면 풍속 <output id="bal-v-out"></output></span><input type="range" id="bal-v" min="0.2" max="0.5" step="0.01" value="0.4"></label>
          <label class="ctrl"><span>장비 대수 <output id="bal-n-out"></output></span><input type="range" id="bal-n" min="100" max="3000" step="50" value="1500"></label>
          <label class="ctrl"><span>장비당 평균 배기 <output id="bal-e-out"></output></span><input type="range" id="bal-e" min="200" max="3000" step="50" value="1200"></label>
          <label class="ctrl"><span>누설·여유 (배기 대비) <output id="bal-l-out"></output></span><input type="range" id="bal-l" min="0" max="30" step="1" value="10"></label>
        </div>
      </div>
      <div class="sim-readout">
        <div class="stat"><span class="k">순환 풍량</span><span class="v" id="bal-o-c">—</span></div>
        <div class="stat"><span class="k">공정 배기</span><span class="v" id="bal-o-x">—</span></div>
        <div class="stat"><span class="k">필요 외기량 (MAU)</span><span class="v" id="bal-o-m">—</span></div>
        <div class="stat"><span class="k">외기 비율</span><span class="v" id="bal-o-r">—</span></div>
        <div class="stat"><span class="k">MAU 대수 (대당 10만 m³/h)</span><span class="v" id="bal-o-u">—</span></div>
      </div>
      <div class="sim-note">해볼 것: ① FAB-E 기본값에서 외기는 순환 풍량의 몇 %인가? 클린룸 공기의 대부분은 “재사용 공기”다. ② 장비를 1,500 → 2,500대로 늘리면 MAU 용량이 같은 비율로 늘어야 한다. 배기와 MAU는 늘 함께 설계한다. ③ 커버리지를 낮추면 순환 풍량은 줄지만 외기량은 그대로다. 외기 처리 에너지는 순환 풍량이 아니라 배기량이 정한다. 대당 배기량과 MAU 대당 용량은 교육용 가정이다.</div>
    </div>

    <div class="callout fab"><strong>FAB-E의 외기량</strong>장비 1,500대 × 평균 배기 약 1,200 m³/h = 약 180만 m³/h, 누설·여유 10 %를 더하면 MAU 외기량은 약 200만 m³/h다. 순환 풍량(커버리지 50 %, 0.4 m/s)이 약 4,300만 m³/h이므로 외기는 약 4~5 %에 불과하다. 그러나 이 4~5 %가 여름철 냉방·제습 부하의 큰 몫을 차지한다(9절).</div>
  </section>

  <!-- ============================================================ 3 -->
  <section id="psychro">
    <h2>습공기선도 읽기</h2>
    <p>공기는 건공기와 수증기의 혼합물이다. 공조 엔지니어는 이 혼합물의 상태를 한 장의 그림, <span class="term">습공기선도</span><span class="en">(psychrometric chart)</span>로 다룬다. 가로축은 건구 온도, 세로축은 절대습도(건공기 1 kg당 수증기 질량), 위로 휘어진 곡선들이 상대습도, 비스듬한 직선들이 엔탈피다. 맨 위 100 % 곡선(포화 곡선)에서 공기는 더 이상 수증기를 품지 못한다.</p>
    <div class="formula">$$p_{ws}(T) \approx 610.94\,\exp\!\left(\frac{17.625\,T}{T+243.04}\right)\ [\text{Pa}],\qquad w = 0.622\,\frac{\phi\, p_{ws}}{p - \phi\, p_{ws}},\qquad h = 1.006\,T + w\,(2501 + 1.86\,T)\ [\text{kJ/kg}]$$<div class="where">\(T\)는 건구 온도(°C), \(p_{ws}\)는 포화 수증기압(Magnus 형 근사, 물 표면 기준), \(\phi\)는 상대습도(0~1), \(p\)는 대기압(101,325 Pa), \(w\)는 절대습도(kg/kg), \(h\)는 건공기 1 kg 기준 엔탈피다. 노점 \(T_d\)는 \(p_{ws}(T_d) = \phi\,p_{ws}(T)\)를 만족하는 온도다.</div></div>
    <p>예를 들어 클린룸 23 °C, 45 %RH는 \(p_{ws}\) ≈ 2.80 kPa, 수증기 분압 ≈ 1.26 kPa, 절대습도 ≈ 7.8 g/kg, 노점 ≈ 10.4 °C, 엔탈피 ≈ 43 kJ/kg이다. 여름 외기 33 °C, 70 %RH는 절대습도 ≈ 22 g/kg, 엔탈피 ≈ 90 kJ/kg로, 같은 공기 1 kg에 수분이 세 배 가까이 들어 있다. MAU는 이 수분 약 14.5 g/kg을 걷어 내야 한다.</p>

    <figure class="diagram">
      <svg viewBox="0 0 760 360" role="img" aria-label="습공기선도의 네 가지 기본 과정: 현열 가열과 냉각은 수평 이동, 냉각 제습은 포화 곡선을 따라 내려감, 증기 가습은 수직 상승, 물 분무 가습은 등엔탈피선을 따라 왼쪽 위로 이동">
        <defs>
          <marker id="hv-ar3" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0L10 5L0 10z" fill="var(--accent-2)"/></marker>
        </defs>
        <line x1="70" y1="310" x2="720" y2="310" class="s-axis"/><line x1="720" y1="310" x2="720" y2="30" class="s-axis"/>
        <text x="395" y="345" text-anchor="middle" class="lbl-sm">건구 온도 →</text>
        <text x="740" y="170" text-anchor="middle" class="lbl-sm" transform="rotate(90 740 170)">절대습도 →</text>
        <path d="M70 300 C 250 285, 420 240, 540 170 C 600 130, 650 80, 680 30" class="s-acc" stroke-width="2.5"/>
        <text x="600" y="90" class="lbl-acc">100 % (포화)</text>
        <path d="M70 305 C 300 296, 470 262, 600 205 C 650 180, 690 150, 715 125" class="s-line" stroke-dasharray="5 4"/>
        <text x="655" y="190" class="lbl-sm">50 %</text>
        <line x1="150" y1="60" x2="420" y2="310" class="s-line" stroke-dasharray="2 4" opacity="0.7"/>
        <text x="160" y="56" class="lbl-sm">등엔탈피선</text>
        <!-- points -->
        <circle cx="560" cy="255" r="6" class="f-acc2"/><text x="572" y="252" class="lbl-b">A</text>
        <path d="M555 255 L 430 255" stroke="var(--accent-2)" stroke-width="2" marker-end="url(#hv-ar3)"/>
        <text x="460" y="276" class="lbl-sm">① 현열 냉각 (w 일정)</text>
        <circle cx="300" cy="150" r="6" class="f-acc2"/><text x="290" y="140" text-anchor="end" class="lbl-b">B</text>
        <path d="M296 150 C 260 172, 220 196, 190 215" stroke="var(--accent-2)" stroke-width="2" fill="none" marker-end="url(#hv-ar3)"/>
        <text x="170" y="240" class="lbl-sm">② 냉각·제습 (포화선을 따라)</text>
        <circle cx="400" cy="290" r="6" class="f-acc2"/>
        <path d="M400 286 L 400 215" stroke="var(--accent-2)" stroke-width="2" marker-end="url(#hv-ar3)"/>
        <text x="408" y="230" class="lbl-sm">③ 증기 가습 (T 거의 일정)</text>
        <circle cx="300" cy="300" r="6" class="f-acc2"/>
        <path d="M300 296 L 245 245" stroke="var(--accent-2)" stroke-width="2" marker-end="url(#hv-ar3)"/>
        <text x="96" y="290" class="lbl-sm">④ 물 분무 가습</text><text x="96" y="306" class="lbl-sm">(h 일정, T 하강)</text>
      </svg>
      <figcaption><b>그림 3-3.</b> 습공기선도의 기본 과정(개념도). 수분을 더하거나 빼지 않는 가열·냉각은 수평 이동이다. 노점 아래로 식히면 포화 곡선을 따라 수분이 응축되며 내려간다. 증기 가습은 거의 수직으로, 물 분무 가습은 물이 증발하며 공기의 현열을 빼앗아 등엔탈피선을 따라 움직인다.</figcaption>
    </figure>

    <p>MAU의 계절 운전은 이 네 가지 과정의 조합이다. <strong>여름</strong>: 외기 A를 냉각코일로 식혀 노점에 이르면(포화선 도달) 그때부터 수분이 응축되며 목표 노점까지 내려간다. 목표 노점이 10 °C 근처라 공기가 너무 차가우므로 재열로 공급 온도까지 데운다. <strong>겨울</strong>: 영하의 외기는 절대습도가 1~2 g/kg에 불과하다. 예열로 데우고 가습으로 수분을 더한다. 증기 가습은 에너지(증기)를 쓰고, 물 분무 가습은 공기를 식히므로 예열을 더 해야 한다. <strong>봄·가을</strong>: 외기가 목표에 가까워 처리량이 가장 적은 계절이다.</p>

    <div class="sim" id="sim-psy">
      <div class="sim-head"><span class="sim-tag">SIMULATOR</span><h3>습공기선도 위의 MAU 공정</h3></div>
      <div class="sim-body side">
        <div class="sim-view"><canvas id="psy-cv"></canvas></div>
        <div class="sim-controls">
          <label class="ctrl"><span>외기 건구 온도 <output id="psy-t-out"></output></span><input type="range" id="psy-t" min="-15" max="40" step="0.5" value="33"></label>
          <label class="ctrl"><span>외기 상대습도 <output id="psy-rh-out"></output></span><input type="range" id="psy-rh" min="10" max="100" step="1" value="70"></label>
          <label class="ctrl"><span>목표 공급 노점 <output id="psy-td-out"></output></span><input type="range" id="psy-td" min="4" max="14" step="0.1" value="10.4"></label>
          <label class="ctrl"><span>MAU 공급 온도 <output id="psy-ts-out"></output></span><input type="range" id="psy-ts" min="14" max="24" step="0.5" value="20"></label>
          <div class="ctrl"><span>가습 방식</span><div class="seg" id="psy-hum"><button data-value="steam" class="on">증기</button><button data-value="spray">물 분무</button></div></div>
          <div class="ctrl"><span>외기 프리셋</span><div class="hv-btns">
            <button class="btn" data-psy="33,70">한여름</button>
            <button class="btn" data-psy="-10,60">한겨울</button>
            <button class="btn" data-psy="15,55">봄·가을</button>
            <button class="btn" data-psy="28,85">장마</button>
            <button class="btn" data-psy="38,20">고온 건조</button>
          </div></div>
        </div>
      </div>
      <div class="sim-readout">
        <div class="stat"><span class="k">외기 w / 노점</span><span class="v" id="psy-o-o">—</span></div>
        <div class="stat"><span class="k">냉각(제습) 열량</span><span class="v" id="psy-o-c">—</span></div>
        <div class="stat"><span class="k">응축수</span><span class="v" id="psy-o-w">—</span></div>
        <div class="stat"><span class="k">예열 + 재열</span><span class="v" id="psy-o-h">—</span></div>
        <div class="stat"><span class="k">가습량</span><span class="v" id="psy-o-hum">—</span></div>
        <div class="stat"><span class="k">총 처리 열량 (kJ/kg)</span><span class="v" id="psy-o-tot">—</span></div>
      </div>
      <div class="sim-note">그래프: 가로 건구 온도, 세로 절대습도. 회색 곡선은 상대습도 10~100 %, 점선은 엔탈피 20 kJ/kg 간격. O = 외기, S = MAU 공급, R = 클린룸(23 °C·45 %RH). 해볼 것: ① “한여름”에서 냉각 열량 대부분이 수분 응축(잠열)에 쓰인다는 점을 응축수 양으로 확인하자. ② “한겨울”에서 가습 방식을 물 분무로 바꾸면 예열이 크게 늘어난다(증발 냉각을 보상해야 하므로). ③ 목표 노점을 낮추면 여름 냉각 열량이 늘고 재열도 늘어난다. 단위는 건공기 1 kg당이며, 냉각코일 출구는 목표 노점의 포화 상태로 단순화했다.</div>
    </div>
  </section>

  <!-- ============================================================ 4 -->
  <section id="dew">
    <h2>노점과 결로</h2>
    <p><span class="term">노점</span><span class="en">(dew point)</span>은 공기를 수분 변화 없이 식혔을 때 포화에 이르는 온도다. 노점보다 차가운 표면에 공기가 닿으면 그 표면에 물이 맺힌다. 클린룸에서 결로는 단순한 물방울 문제가 아니다. 천장 플레넘의 냉수 배관이나 DCC 코일에서 물이 떨어지면 그 아래 장비와 웨이퍼가 망가지고, 젖은 표면에는 미생물이 자라며 필터가 젖으면 압력 손실이 커지고 오염이 새어 나온다.</p>
    <div class="formula">$$T_d = \frac{243.04\,\gamma}{17.625 - \gamma},\qquad \gamma = \ln\frac{\phi\,p_{ws}(T)}{610.94}$$<div class="where">Magnus 근사의 역함수다. 23 °C, 45 %RH이면 \(\gamma\) ≈ 0.725, \(T_d\) ≈ 10.4 °C. 이 방 안의 어떤 표면도 10.4 °C 아래로 내려가면 젖는다.</div></div>
    <p>그래서 순환 공조의 냉각코일은 <strong>건식</strong>이어야 한다. DCC에 7 °C 냉수를 그대로 넣으면 코일 표면이 노점 아래가 되어 응축이 일어나고, 동시에 클린룸 습도를 MAU와 DCC가 서로 다르게 건드려 제어가 엉킨다. 그래서 DCC에는 노점보다 몇 °C 높은 12~15 °C 수준의 중온 냉수를 쓰고(<a href="cooling.html">11장</a>), 냉수 공급 온도를 실내 노점에 연동해 여유를 유지한다. 7 °C 저온 냉수 배관은 보온재로 감싸 표면 온도가 노점 아래로 내려가지 않게 한다.</p>

    <figure class="diagram">
      <svg viewBox="0 0 760 300" role="img" aria-label="결로 판정: 실내 노점 10.4도 기준선과 각 표면 온도 비교. 무보온 7도 냉수 배관과 겨울 외벽 창은 노점 아래로 결로, DCC 코일 14도와 PCW 배관 18도는 노점 위로 안전">
        <line x1="80" y1="40" x2="80" y2="260" class="s-axis"/>
        <g class="t-mono" text-anchor="end">
          <text x="72" y="264">0 °C</text><text x="72" y="209">5</text><text x="72" y="154">10</text><text x="72" y="99">15</text><text x="72" y="44">20</text>
        </g>
        <line x1="80" y1="145.6" x2="730" y2="145.6" stroke="var(--bad)" stroke-width="2" stroke-dasharray="6 4"/>
        <text x="726" y="138" text-anchor="end" class="lbl-acc2">실내 노점 ≈ 10.4 °C (23 °C · 45 %RH)</text>
        <rect x="120" y="183" width="90" height="77" class="f-bad-soft"/><text x="165" y="176" text-anchor="middle" class="lbl-b">7 °C</text>
        <rect x="260" y="205" width="90" height="55" class="f-bad-soft"/><text x="305" y="198" text-anchor="middle" class="lbl-b">5 °C</text>
        <rect x="400" y="106" width="90" height="154" class="f-ok-soft"/><text x="445" y="99" text-anchor="middle" class="lbl-b">14 °C</text>
        <rect x="540" y="62" width="90" height="198" class="f-ok-soft"/><text x="585" y="55" text-anchor="middle" class="lbl-b">18 °C</text>
        <g text-anchor="middle" class="lbl-sm">
          <text x="165" y="280">무보온 냉수 배관</text><text x="305" y="280">겨울 외벽 창 안쪽</text><text x="445" y="280">DCC 코일 표면</text><text x="585" y="280">PCW 배관</text>
        </g>
      </svg>
      <figcaption><b>그림 3-4.</b> 표면 온도와 실내 노점 비교(예시값). 막대 끝이 붉은 점선(노점) 아래이면 결로한다. 냉수 배관은 보온, 외벽은 단열과 이중 외피, DCC는 중온 냉수로 대응한다. 실내 습도를 올리면 노점선이 올라가 위험이 커진다.</figcaption>
    </figure>

    <div class="sim" id="sim-dew">
      <div class="sim-head"><span class="sim-tag">SIMULATOR</span><h3>노점 계산과 결로 판정</h3></div>
      <div class="sim-body side">
        <div class="sim-view"><canvas id="dew-cv"></canvas></div>
        <div class="sim-controls">
          <label class="ctrl"><span>실내 온도 <output id="dew-t-out"></output></span><input type="range" id="dew-t" min="15" max="30" step="0.1" value="23"></label>
          <label class="ctrl"><span>실내 상대습도 <output id="dew-rh-out"></output></span><input type="range" id="dew-rh" min="10" max="90" step="1" value="45"></label>
          <label class="ctrl"><span>표면 온도 <output id="dew-s-out"></output></span><input type="range" id="dew-s" min="0" max="25" step="0.1" value="14"></label>
          <div class="ctrl"><span>표면 프리셋</span><div class="hv-btns">
            <button class="btn" data-dew="7">냉수 배관 7 °C</button>
            <button class="btn" data-dew="14">DCC 코일 14 °C</button>
            <button class="btn" data-dew="18">PCW 18 °C</button>
            <button class="btn" data-dew="5">겨울 창 5 °C</button>
          </div></div>
        </div>
      </div>
      <div class="sim-readout">
        <div class="stat"><span class="k">노점 T<sub>d</sub></span><span class="v" id="dew-o-td">—</span></div>
        <div class="stat"><span class="k">절대습도</span><span class="v" id="dew-o-w">—</span></div>
        <div class="stat"><span class="k">표면 − 노점 여유</span><span class="v" id="dew-o-m">—</span></div>
        <div class="stat"><span class="k">표면에서의 상대습도</span><span class="v" id="dew-o-srh">—</span></div>
        <div class="stat"><span class="k">판정</span><span class="v hv-verdict" id="dew-o-v">—</span></div>
      </div>
      <div class="sim-note">그래프: 현재 실내 온도에서 상대습도에 따른 노점 곡선(파랑)과 표면 온도(주황 수평선). 교차점의 상대습도를 넘으면 그 표면에 결로가 생긴다. 판정 기준: 여유 0 °C 미만 결로, 0~2 °C 위험(센서 오차·국소 저온 고려), 2 °C 이상 안전(교육용 기준). 해볼 것: DCC 코일 14 °C에서 습도를 몇 %까지 올리면 위험해지는가?</div>
    </div>
  </section>

  <!-- ============================================================ 5 -->
  <section id="load">
    <h2>현열 부하와 잠열 부하</h2>
    <p>공조가 걷어 내야 하는 열은 두 종류다. 공기 온도를 올리는 <span class="term">현열</span><span class="en">(sensible heat)</span>과, 공기에 수분을 더해 그 수분이 다시 응축될 때 내놓을 <span class="term">잠열</span><span class="en">(latent heat)</span>이다. 사무실에서는 사람과 외기 때문에 잠열 비중이 꽤 크지만, 클린룸은 장비·팬이 내는 현열이 압도적이다. 공기량 \(Q\)(m³/s)가 온도차 \(\Delta T\), 절대습도차 \(\Delta w\)를 가질 때 열량은 다음과 같다.</p>
    <div class="formula">$$\dot Q_s = \rho\,c_p\,Q\,\Delta T \approx 1.21\,Q\,\Delta T\ [\text{kW}],\qquad \dot Q_l = \rho\,h_{fg}\,Q\,\Delta w \approx 3010\,Q\,\Delta w\ [\text{kW}],\qquad \text{SHR} = \frac{\dot Q_s}{\dot Q_s + \dot Q_l}$$<div class="where">\(\rho\) ≈ 1.2 kg/m³, \(c_p\) ≈ 1.006 kJ/kg·K, \(h_{fg}\) ≈ 2,500 kJ/kg(0 °C 기준 증발 잠열), \(\Delta w\)는 kg/kg 단위다. SHR(현열비)이 1에 가까울수록 현열 위주 부하다. 3010은 ASHRAE 핸드북의 간이 계수와 같은 크기다.</div></div>
    <p>여기서 클린룸의 특징이 하나 더 보인다. 순환 풍량이 워낙 커서, 수십 MW의 현열을 빼면서도 공기의 입·출구 온도차는 1~2 °C밖에 안 된다. 같은 열을 사무실 풍량으로 빼려면 10 °C 넘는 온도차가 필요하다. 온도차가 작으니 방 안의 위치별 온도 차이도 작아지고, 이것이 ±0.5 °C를 쉽게 만드는 숨은 공신이다. 반대로 잠열은 사람과 습식 장비 정도로 작아서, MAU가 실내보다 아주 조금 더 건조한 공기를 넣는 것만으로 처리된다.</p>

    <div class="sim" id="sim-load">
      <div class="sim-head"><span class="sim-tag">SIMULATOR</span><h3>클린룸 현열·잠열 부하 계산기</h3></div>
      <div class="sim-body side">
        <div class="sim-view"><canvas id="load-cv"></canvas></div>
        <div class="sim-controls">
          <label class="ctrl"><span>공정층 면적 <output id="load-a-out"></output></span><input type="range" id="load-a" min="1000" max="100000" step="1000" value="60000"></label>
          <label class="ctrl"><span>장비 → 공기 방열 <output id="load-eq-out"></output></span><input type="range" id="load-eq" min="50" max="600" step="10" value="250"></label>
          <label class="ctrl"><span>FFU·팬 발열 <output id="load-ffu-out"></output></span><input type="range" id="load-ffu" min="10" max="200" step="5" value="75"></label>
          <label class="ctrl"><span>조명 <output id="load-li-out"></output></span><input type="range" id="load-li" min="5" max="30" step="1" value="15"></label>
          <label class="ctrl"><span>인원 밀도 <output id="load-p-out"></output></span><input type="range" id="load-p" min="0" max="30" step="1" value="5"></label>
          <label class="ctrl"><span>습식 장비 증발 <output id="load-wet-out"></output></span><input type="range" id="load-wet" min="0" max="5" step="0.1" value="1"></label>
          <label class="ctrl"><span>순환 풍량 (커버리지×0.4 m/s) <output id="load-c-out"></output></span><input type="range" id="load-c" min="10" max="100" step="1" value="50"></label>
        </div>
      </div>
      <div class="sim-readout">
        <div class="stat"><span class="k">현열 부하</span><span class="v" id="load-o-s">—</span></div>
        <div class="stat"><span class="k">잠열 부하</span><span class="v" id="load-o-l">—</span></div>
        <div class="stat"><span class="k">SHR</span><span class="v" id="load-o-shr">—</span></div>
        <div class="stat"><span class="k">DCC 용량</span><span class="v" id="load-o-rt">—</span></div>
        <div class="stat"><span class="k">순환 공기 ΔT</span><span class="v" id="load-o-dt">—</span></div>
        <div class="stat"><span class="k">MAU 공급 Δw (실내보다 건조)</span><span class="v" id="load-o-dw">—</span></div>
      </div>
      <div class="sim-note">사람 1명은 현열 약 75 W, 잠열 약 55 W(가벼운 작업, 대략)로 두었다. 인원 밀도는 1,000 m²당 명, 습식 장비 증발은 m²당 g/h, 외피(지붕·벽) 열은 5 W/m²로 고정했다. MAU 외기량은 FAB-E 기준(60,000 m²에 200만 m³/h)을 면적 비례로 잡았다. 해볼 것: ① SHR이 0.99 이상인 것을 확인하자. ② 커버리지를 20 %로 낮추면 순환 공기 ΔT가 커진다. 공급 공기와 리턴 공기의 차이가 커지면 방 안 온도 분포도 나빠지기 쉽다. ③ 장비 방열은 전체 장비 전력 중 공기로 나오는 일부(나머지는 PCW와 배기로 빠짐)라는 점에 주의하자.</div>
    </div>

    <div class="callout tip"><strong>손계산 확인</strong>60,000 m² × (장비 250 + FFU 75 + 조명 15 + 외피 5) W/m² ≈ 20.7 MW, 사람 300명 × 75 W ≈ 0.02 MW를 더하면 현열 ≈ 20.7 MW다. 순환 풍량 60,000 × 0.5 × 0.4 = 12,000 m³/s이므로 \(\Delta T = 20{,}700/(1.21 \times 12{,}000) \approx 1.4\) °C. DCC 용량은 20,700 kW ÷ 3.517 ≈ 5,900 RT로, FAB-E 칠러 용량(약 60,000 RT)의 10 % 정도다. 칠러의 나머지 대부분은 공정 냉각수(PCW)와 MAU 외기 처리가 쓴다.</div>
  </section>

  <!-- ============================================================ 6 -->
  <section id="stability">
    <h2>왜 ±0.1 °C인가: 웨이퍼 열팽창과 오버레이</h2>
    <p>노광 공정은 웨이퍼 위 이미 있는 패턴 위에 새 패턴을 겹쳐 찍는다. 두 층의 위치 어긋남을 <span class="term">오버레이</span><span class="en">(overlay)</span>라 하는데, 첨단 공정에서 허용되는 오버레이 오차는 수 nm 수준이다(자세한 예산은 <a href="/litho/">LithoBook</a>). 그런데 물질은 온도에 따라 늘었다 줄어든다.</p>
    <div class="formula">$$\Delta L = \alpha\,L\,\Delta T$$<div class="where">\(\alpha\)는 선팽창 계수(실리콘 약 2.6×10⁻⁶ /K, 상온), \(L\)은 길이, \(\Delta T\)는 온도 변화다. 300 mm 웨이퍼가 0.1 K 변하면 \(\Delta L = 2.6\times10^{-6} \times 0.3\ \text{m} \times 0.1 = 7.8\times10^{-8}\) m = <strong>78 nm</strong>, 중심에서 가장자리까지는 39 nm 움직인다.</div></div>

    <figure class="diagram">
      <svg viewBox="0 0 760 300" role="img" aria-label="웨이퍼 열팽창: 중심 기준으로 가장자리 정렬 마크가 반지름 방향으로 바깥으로 이동, 0.1도에서 가장자리 약 39 nm">
        <defs>
          <marker id="hv-ar5" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0L10 5L0 10z" fill="var(--accent-2)"/></marker>
        </defs>
        <circle cx="200" cy="150" r="118" class="box2"/>
        <circle cx="200" cy="150" r="128" fill="none" stroke="var(--accent-2)" stroke-width="2" stroke-dasharray="6 5"/>
        <g class="s-line" opacity="0.6">
          <line x1="110" y1="60" x2="110" y2="240"/><line x1="155" y1="40" x2="155" y2="260"/><line x1="200" y1="32" x2="200" y2="268"/><line x1="245" y1="40" x2="245" y2="260"/><line x1="290" y1="60" x2="290" y2="240"/>
          <line x1="110" y1="60" x2="290" y2="60"/><line x1="90" y1="105" x2="310" y2="105"/><line x1="82" y1="150" x2="318" y2="150"/><line x1="90" y1="195" x2="310" y2="195"/><line x1="110" y1="240" x2="290" y2="240"/>
        </g>
        <circle cx="200" cy="150" r="4" class="f-acc"/>
        <path d="M290 60 L 300 50" stroke="var(--accent-2)" stroke-width="2" marker-end="url(#hv-ar5)"/>
        <path d="M110 240 L 100 250" stroke="var(--accent-2)" stroke-width="2" marker-end="url(#hv-ar5)"/>
        <path d="M318 150 L 330 150" stroke="var(--accent-2)" stroke-width="2" marker-end="url(#hv-ar5)"/>
        <path d="M82 150 L 70 150" stroke="var(--accent-2)" stroke-width="2" marker-end="url(#hv-ar5)"/>
        <text x="200" y="292" text-anchor="middle" class="lbl-sm">점선: 데워진 웨이퍼(과장 표시)</text>
        <g class="lbl">
          <text x="380" y="60" class="lbl-b">ΔT = 0.1 K, 실리콘 300 mm</text>
          <text x="380" y="90">· 지름 변화 78 nm, 가장자리 39 nm</text>
          <text x="380" y="118">· 노광 필드(26 mm) 안에서 약 7 nm</text>
          <text x="380" y="146">· 첨단 오버레이 예산: 수 nm</text>
          <text x="380" y="186" class="lbl-b">균일 팽창은 보정 가능</text>
          <text x="380" y="214">정렬 마크로 배율(scaling)을 재서 보정</text>
          <text x="380" y="248" class="lbl-acc2">문제는 노광 중 변화와 불균일</text>
          <text x="380" y="276">→ 보정 모델이 못 잡는 잔류 오차</text>
        </g>
      </svg>
      <figcaption><b>그림 3-5.</b> 웨이퍼 열팽창과 오버레이. 웨이퍼 전체가 고르게 팽창하면 노광기는 정렬 측정으로 배율을 재서 대부분 보정한다. 그러나 측정과 노광 사이의 온도 변화, 웨이퍼 안의 온도 불균일, 레티클·투영 렌즈·스테이지 계측계의 온도 변화는 보정 모델에 잘 잡히지 않는 잔류 오차로 남는다.</figcaption>
    </figure>

    <p>그래서 노광 구역의 공기, 웨이퍼를 미리 온도에 맞추는 프리얼라이너·쿨링 플레이트, 노광기 내부 챔버, 렌즈와 스테이지의 냉각수가 모두 엄격하게 관리된다. 클린룸 공조가 맡는 것은 그 바깥 껍질이다. 노광기 주변 공기가 ±0.1 °C로 안정해야 장비 내부 온도 제어가 감당할 수 있는 범위 안에 외란이 들어온다.</p>

    <div class="sim" id="sim-exp">
      <div class="sim-head"><span class="sim-tag">SIMULATOR</span><h3>온도 변화 → 열팽창 → 오버레이 예산</h3></div>
      <div class="sim-body side">
        <div class="sim-view"><canvas id="exp-cv"></canvas></div>
        <div class="sim-controls">
          <label class="ctrl"><span>온도 변화 ΔT <output id="exp-dt-out"></output></span><input type="range" id="exp-dt" min="1" max="500" step="1" value="100"></label>
          <div class="ctrl"><span>재료</span><div class="seg" id="exp-mat"><button data-value="2.6" class="on">실리콘</button><button data-value="0.5">용융 실리카</button><button data-value="0.03">초저팽창 유리</button><button data-value="17">스테인리스</button><button data-value="23">알루미늄</button></div></div>
          <div class="ctrl"><span>길이 기준</span><div class="seg" id="exp-len"><button data-value="300" class="on">웨이퍼 300 mm</button><button data-value="26">노광 필드 26 mm</button><button data-value="1000">1 m 구조물</button></div></div>
          <label class="ctrl"><span>보정 후 잔류 비율 <output id="exp-res-out"></output></span><input type="range" id="exp-res" min="0" max="100" step="1" value="10"></label>
          <label class="ctrl"><span>열팽창에 할당한 오버레이 예산 <output id="exp-b-out"></output></span><input type="range" id="exp-b" min="0.5" max="10" step="0.1" value="3"></label>
        </div>
      </div>
      <div class="sim-readout">
        <div class="stat"><span class="k">전체 길이 변화 ΔL</span><span class="v" id="exp-o-dl">—</span></div>
        <div class="stat"><span class="k">중심 → 끝 변위</span><span class="v" id="exp-o-edge">—</span></div>
        <div class="stat"><span class="k">보정 후 잔류</span><span class="v" id="exp-o-res">—</span></div>
        <div class="stat"><span class="k">허용 ΔT (잔류 = 예산)</span><span class="v" id="exp-o-allow">—</span></div>
        <div class="stat"><span class="k">판정</span><span class="v hv-verdict" id="exp-o-v">—</span></div>
      </div>
      <div class="sim-note">그래프: 가로 ΔT(mK), 세로 중심 → 끝 변위(nm). 실선은 보정 전, 점선은 보정 후 잔류, 수평선은 할당 예산이다. 잔류 비율은 “배율 보정이 못 잡는 몫”을 뭉뚱그린 교육용 가정이다. 해볼 것: ① 실리콘 300 mm, 잔류 10 %, 예산 3 nm에서 허용 ΔT는? ② 재료를 초저팽창 유리(노광기 구조·레티클 스테이지 등에 쓰이는 계열)로 바꾸면 같은 ΔT의 영향이 거의 사라진다. ③ 1 m 크기의 알루미늄 구조물은 0.01 K만 변해도 수백 nm 움직인다. 정밀 장비가 구조재 선택과 냉각에 공을 들이는 이유다. 선팽창 계수는 상온 대략값이다.</div>
    </div>

    <div class="callout deep"><strong>공기 굴절률도 온도를 탄다</strong>노광기 스테이지 위치를 레이저 간섭계로 재는 경우, 빛이 지나는 공기의 굴절률이 온도에 따라 대략 \(dn/dT \approx -9\times10^{-7}\) /K 변한다. 광로 0.5 m에서 0.1 K 변하면 측정 길이가 약 45 nm 틀어진다. 그래서 간섭계 광로를 온도 제어된 공기로 감싸거나, 공기 영향을 덜 받는 인코더 방식으로 바꾸는 흐름이 있었다. 온도 안정은 웨이퍼만이 아니라 “자(ruler)”를 위한 것이기도 하다.</div>
  </section>

  <!-- ============================================================ 7 -->
  <section id="control">
    <h2>제어: 설정값을 붙잡는 PID</h2>
    <p>장비가 켜지고 꺼질 때마다, 사람이 드나들 때마다, 외기 조건이 바뀔 때마다 열 부하는 출렁인다. 공조 제어기는 온도 센서 값을 읽어 냉수 밸브(또는 재열기, 팬 속도)를 움직여 설정값으로 되돌린다. 가장 흔한 알고리즘이 <span class="term">PID 제어</span><span class="en">(Proportional–Integral–Derivative)</span>다.</p>
    <div class="formula">$$u(t) = K_c\left[e(t) + \frac{1}{T_i}\int_0^t e\,d\tau - T_d\,\frac{dy}{dt}\right],\qquad \tau_p\,\frac{dy}{dt} = -y + K\,u(t-\theta) + d(t)$$<div class="where">\(e = r - y\)는 오차, \(K_c\)는 비례 이득, \(T_i\)는 적분 시간, \(T_d\)는 미분 시간이다(미분은 설정값 급변에 튀지 않도록 측정값에 건다). 오른쪽은 공간 온도를 1차 지연 + 낭비 시간 \(\theta\)로 근사한 공정 모델로, \(\tau_p\)는 시간 상수, \(K\)는 공정 이득, \(d\)는 외란(예: 장비 가동에 따른 열)이다.</div></div>
    <p>비례 제어만 쓰면 외란이 계속되는 한 오차가 남는다(정상상태 오차 \(= d/(1+K_cK)\)). 적분 항이 이 오차를 0으로 끌어내리고, 미분 항은 변화를 미리 읽어 오버슈트를 줄인다. 공조 루프의 어려움은 <strong>낭비 시간</strong>이다. 밸브를 움직여도 냉수가 코일에 닿고, 공기가 덕트를 지나 센서까지 오는 데 수십 초가 걸린다. 이득을 너무 올리면 늦게 도착한 정보에 과하게 반응해 진동한다.</p>

    <figure class="diagram">
      <svg viewBox="0 0 780 230" role="img" aria-label="피드백 제어 루프: 설정값과 센서 측정값의 차이를 PID 제어기가 받아 냉수 밸브를 조절, 코일과 공간을 거쳐 온도가 바뀌고, 장비 열 외란이 더해짐, 센서가 다시 측정">
        <defs>
          <marker id="hv-ar6" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0L10 5L0 10z" fill="var(--text-dim)"/></marker>
        </defs>
        <g stroke="var(--text-dim)" stroke-width="2" fill="none">
          <line x1="20" y1="80" x2="82" y2="80" marker-end="url(#hv-ar6)"/>
          <line x1="118" y1="80" x2="170" y2="80" marker-end="url(#hv-ar6)"/>
          <line x1="290" y1="80" x2="340" y2="80" marker-end="url(#hv-ar6)"/>
          <line x1="460" y1="80" x2="512" y2="80" marker-end="url(#hv-ar6)"/>
          <line x1="548" y1="80" x2="590" y2="80" marker-end="url(#hv-ar6)"/>
          <line x1="710" y1="80" x2="760" y2="80"/>
          <path d="M740 80 L 740 180 L 640 180" marker-end="url(#hv-ar6)"/>
          <path d="M540 180 L 100 180 L 100 100" marker-end="url(#hv-ar6)"/>
          <line x1="530" y1="20" x2="530" y2="60" marker-end="url(#hv-ar6)"/>
        </g>
        <circle cx="100" cy="80" r="18" class="box2"/><text x="100" y="86" text-anchor="middle" class="lbl-b">Σ</text>
        <text x="86" y="114" class="lbl-sm">−</text><text x="68" y="72" class="lbl-sm">+</text>
        <circle cx="530" cy="80" r="18" class="box2"/><text x="530" y="86" text-anchor="middle" class="lbl-b">Σ</text>
        <rect x="170" y="50" width="120" height="60" rx="8" class="f-acc-soft"/><text x="230" y="78" text-anchor="middle" class="lbl-b">PID 제어기</text><text x="230" y="98" text-anchor="middle" class="lbl-sm">DDC·PLC</text>
        <rect x="340" y="50" width="120" height="60" rx="8" class="coil-c"/><text x="400" y="78" text-anchor="middle" class="lbl-b">밸브 + 코일</text><text x="400" y="98" text-anchor="middle" class="lbl-sm">낭비 시간 θ</text>
        <rect x="590" y="50" width="120" height="60" rx="8" class="box2"/><text x="650" y="78" text-anchor="middle" class="lbl-b">공간 (τ<tspan baseline-shift="sub" font-size="11">p</tspan>)</text><text x="650" y="98" text-anchor="middle" class="lbl-sm">공기·구조 열용량</text>
        <rect x="540" y="160" width="100" height="40" rx="8" class="box"/><text x="590" y="186" text-anchor="middle" class="lbl-b">온도 센서</text>
        <text x="20" y="66" class="lbl-sm">설정값 r</text>
        <text x="540" y="16" class="lbl-sm">외란 d (장비 가동·외기)</text>
        <text x="300" y="72" class="lbl-sm">u</text><text x="745" y="70" class="lbl-sm">y</text>
        <text x="300" y="214" class="lbl-sm">측정값 피드백 (센서 잡음 포함)</text>
      </svg>
      <figcaption><b>그림 3-6.</b> 공조 온도 피드백 루프. 클린룸에서는 MAU의 노점 제어, DCC의 온도 제어, 실압 제어가 각각 이런 루프로 동시에 돈다. 루프끼리 서로 간섭하지 않도록 역할(MAU = 습도, DCC = 온도)을 나누는 것이 설계의 요령이다.</figcaption>
    </figure>

    <div class="sim" id="sim-pid">
      <div class="sim-head"><span class="sim-tag">SIMULATOR</span><h3>PID 온도 제어 응답</h3></div>
      <div class="sim-body side">
        <div class="sim-view"><canvas id="pid-cv"></canvas></div>
        <div class="sim-controls">
          <div class="ctrl"><span>제어 방식</span><div class="seg" id="pid-mode"><button data-value="P">P</button><button data-value="PI" class="on">PI</button><button data-value="PID">PID</button></div></div>
          <label class="ctrl"><span><span>비례 이득 K<sub>c</sub></span> <output id="pid-kc-out"></output></span><input type="range" id="pid-kc" min="0.2" max="20" step="0.1" value="4"></label>
          <label class="ctrl"><span><span>적분 시간 T<sub>i</sub></span> <output id="pid-ti-out"></output></span><input type="range" id="pid-ti" min="20" max="1200" step="5" value="240"></label>
          <label class="ctrl"><span><span>미분 시간 T<sub>d</sub></span> <output id="pid-td-out"></output></span><input type="range" id="pid-td" min="0" max="120" step="1" value="15"></label>
          <label class="ctrl"><span>낭비 시간 θ <output id="pid-th-out"></output></span><input type="range" id="pid-th" min="5" max="120" step="1" value="30"></label>
          <label class="ctrl"><span>외란 크기 (장비 가동) <output id="pid-d-out"></output></span><input type="range" id="pid-d" min="0.1" max="2" step="0.05" value="0.6"></label>
          <label class="check"><input type="checkbox" id="pid-noise"> 센서 잡음 (σ 0.01 °C)</label>
          <div class="ctrl"><span>프리셋</span><div class="hv-btns">
            <button class="btn" data-pid="P,4,240,0">P만</button>
            <button class="btn" data-pid="PI,4,240,0">PI 적정</button>
            <button class="btn" data-pid="PID,6,150,15">PID</button>
            <button class="btn" data-pid="PI,14,60,0">과도 이득</button>
          </div></div>
        </div>
      </div>
      <div class="sim-readout">
        <div class="stat"><span class="k">최대 편차</span><span class="v" id="pid-o-pk">—</span></div>
        <div class="stat"><span class="k">±0.1 °C 복귀 시간</span><span class="v" id="pid-o-ts">—</span></div>
        <div class="stat"><span class="k">정상상태 오차</span><span class="v" id="pid-o-ss">—</span></div>
        <div class="stat"><span class="k">IAE (°C·s)</span><span class="v" id="pid-o-iae">—</span></div>
        <div class="stat"><span class="k">밸브 포화 시간</span><span class="v" id="pid-o-sat">—</span></div>
      </div>
      <div class="sim-note">공정 모델: τ<sub>p</sub> = 240 s, K = 1, 외란은 t = 120 s에 계단으로 들어온다(예: 큰 장비 가동, 크기는 “제어 없을 때 최종 온도 상승”으로 표시). 밸브 출력은 ±3 °C 상당에서 포화하고, 포화 중에는 적분을 멈춘다(anti-windup). 녹색 띠는 ±0.1 °C. 해볼 것: ① “P만”에서 정상상태 오차 = 0.6/(1+4) = 0.12 °C로 띠를 벗어난다. ② PI로 오차가 0이 된다. ③ “과도 이득”은 진동한다. 같은 이득에서 낭비 시간을 15 s로 줄이면 안정해진다. 낭비 시간이 제어 성능의 한계를 정한다.</div>
    </div>

    <div class="callout tip"><strong>제어보다 먼저: 외란을 작게</strong>±0.1 °C 구역은 제어기 튜닝만으로 만들지 않는다. 열을 많이 내는 장비는 공기 대신 PCW로 직접 냉각하고, 장비 배기를 늘려 열을 공기로 퍼뜨리지 않으며, 노광 구역에 전용 순환 공조를 따로 두고, 센서는 여러 개를 평균해 국소 잡음을 줄인다. 피드포워드(장비 가동 신호를 받아 미리 밸브를 여는 방식)도 쓴다. 공조 엔지니어의 첫 번째 도구는 제어 알고리즘이 아니라 외란을 줄이는 배치와 분리다.</div>
  </section>

  <!-- ============================================================ 8 -->
  <section id="pressure">
    <h2>실간 차압 계층과 누설</h2>
    <p>클린룸 문은 하루에 수없이 열리고, 벽에는 배관·케이블 관통부와 틈이 있다. 공기는 항상 압력이 높은 쪽에서 낮은 쪽으로 흐르므로, 깨끗한 실의 압력을 높게 두면 틈을 통한 흐름은 언제나 “깨끗한 쪽 → 더러운 쪽”이 된다. 이렇게 단계적으로 압력을 두는 것을 <span class="term">차압 계층</span><span class="en">(pressure cascade)</span>이라 한다. ISO 14644-4는 청정도가 다른 인접 구역 사이에 대략 5~20 Pa의 차압을 권한다. 5 Pa는 0.5 mm 수주, 대기압의 2만분의 1에 불과한 아주 작은 압력이다.</p>

    <figure class="diagram">
      <svg viewBox="0 0 780 300" role="img" aria-label="차압 계층 평면: 외부 0 Pa, 복도 +5 Pa, 갱의실 +10 Pa, 클린룸 +15 Pa, 노광 베이 +20 Pa, 케미컬 룸은 인접 구역보다 낮게. 누설 화살표는 높은 압력에서 낮은 압력으로">
        <defs>
          <marker id="hv-ar7" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0L10 5L0 10z" fill="var(--u-air)"/></marker>
        </defs>
        <rect x="10" y="20" width="760" height="260" rx="6" class="box2" opacity="0.5"/>
        <text x="30" y="46" class="lbl-b">외부 0 Pa</text>
        <rect x="40" y="70" width="700" height="190" class="p-lo"/>
        <text x="60" y="96" class="lbl-b">복도·지원 구역 +5 Pa</text>
        <rect x="70" y="120" width="130" height="120" class="p-mid"/><text x="135" y="170" text-anchor="middle" class="lbl-b">갱의실</text><text x="135" y="192" text-anchor="middle" class="lbl-sm">+10 Pa</text>
        <rect x="230" y="110" width="360" height="140" class="p-hi"/><text x="300" y="140" class="lbl-b">클린룸 +15 Pa</text>
        <rect x="430" y="150" width="140" height="80" class="p-hi" stroke-width="2"/><text x="500" y="186" text-anchor="middle" class="lbl-b">노광 베이</text><text x="500" y="208" text-anchor="middle" class="lbl-sm">+20 Pa</text>
        <rect x="620" y="120" width="100" height="120" class="f-warn-soft"/><text x="670" y="166" text-anchor="middle" class="lbl-b">케미컬룸</text><text x="670" y="188" text-anchor="middle" class="lbl-sm">인접보다 낮게</text><text x="670" y="206" text-anchor="middle" class="lbl-sm">(음압 격리)</text>
        <g>
          <path d="M200 180 L 160 180" class="airflow" marker-end="url(#hv-ar7)"/>
          <path d="M230 200 L 205 200" class="airflow" marker-end="url(#hv-ar7)"/>
          <path d="M430 190 L 400 190" class="airflow" marker-end="url(#hv-ar7)"/>
          <path d="M590 180 L 616 180" class="airflow" marker-end="url(#hv-ar7)"/>
          <path d="M300 250 L 300 270" class="airflow" marker-end="url(#hv-ar7)"/>
          <path d="M60 70 L 60 50" class="airflow" marker-end="url(#hv-ar7)"/>
        </g>
        <text x="390" y="292" text-anchor="middle" class="lbl-sm">파란 화살표 = 틈새 누설 방향(높은 압력 → 낮은 압력)</text>
      </svg>
      <figcaption><b>그림 3-7.</b> 차압 계층(교육용 예시값). 깨끗한 실일수록 압력을 높게 두되, 독성·부식성 케미컬을 다루는 실은 오히려 주변보다 낮게 두어 누출된 증기가 밖으로 퍼지지 않게 한다. 청정과 격리는 반대 방향의 차압을 요구한다.</figcaption>
    </figure>

    <p>틈을 지나는 누설 유량은 압력차의 거듭제곱으로 근사한다.</p>
    <div class="formula">$$Q = C\,A\,\Delta P^{\,n},\qquad \text{오리피스}(n = 0.5):\ \ Q = C_d\,A\sqrt{\frac{2\,\Delta P}{\rho}}$$<div class="where">\(A\)는 유효 누설 면적, \(C_d\)는 유량 계수(날카로운 틈 약 0.6), \(n\)은 흐름 지수(큰 개구부·짧은 틈 0.5, 좁고 긴 틈은 층류에 가까워 1에 접근, 건물 외피는 보통 0.6~0.7)다. 실압을 유지하려면 공급량 − 배기량(잉여 공기량)이 이 누설량과 같아야 한다.</div></div>
    <p>이 식에서 문을 여는 순간의 문제가 보인다. 문틈 누설 면적이 수백 cm²인 방에 2 m²짜리 문이 열리면 유효 면적이 수십 배가 되고, 같은 잉여 공기량으로 유지되는 차압은 그 제곱에 반비례해 사실상 0이 된다. 이때 문을 통한 바깥 방향 풍속이 너무 느리면 사람의 움직임과 온도차가 만드는 흐름에 밀려 더러운 공기가 들어온다. 문 개방 시 바깥 방향 평균 풍속 약 0.2 m/s 이상을 하나의 기준으로 쓰는 지침이 있다. 그래서 등급 차이가 큰 경계에는 양쪽 문이 동시에 열리지 않는 <strong>에어록</strong>과 에어샤워를 둔다.</p>

    <div class="sim" id="sim-dp">
      <div class="sim-head"><span class="sim-tag">SIMULATOR</span><h3>잉여 공기량·누설 면적과 실압</h3></div>
      <div class="sim-body side">
        <div class="sim-view"><canvas id="dp-cv"></canvas></div>
        <div class="sim-controls">
          <label class="ctrl"><span>잉여 공기량 (공급 − 배기) <output id="dp-q-out"></output></span><input type="range" id="dp-q" min="50" max="5000" step="10" value="500"></label>
          <label class="ctrl"><span>유효 누설 면적 <output id="dp-a-out"></output></span><input type="range" id="dp-a" min="20" max="2000" step="10" value="600"></label>
          <label class="ctrl"><span>흐름 지수 n <output id="dp-n-out"></output></span><input type="range" id="dp-n" min="0.5" max="1" step="0.01" value="0.65"></label>
          <div class="ctrl"><span>문 (1.0 × 2.1 m)</span><div class="seg" id="dp-door"><button data-value="0" class="on">닫힘</button><button data-value="1">열림</button></div></div>
        </div>
      </div>
      <div class="sim-readout">
        <div class="stat"><span class="k">실 차압 ΔP</span><span class="v" id="dp-o-p">—</span></div>
        <div class="stat"><span class="k">10 Pa 유지에 필요한 잉여량</span><span class="v" id="dp-o-req">—</span></div>
        <div class="stat"><span class="k">문 통과 풍속</span><span class="v" id="dp-o-v">—</span></div>
        <div class="stat"><span class="k">판정</span><span class="v hv-verdict" id="dp-o-ver">—</span></div>
      </div>
      <div class="sim-note">그래프: 차압에 따른 누설 유량 곡선(문 닫힘 = 실선, 열림 = 점선)과 잉여 공기량(수평선). 교차점이 운전점이다. 틈새 누설은 기준 10 Pa에서 오리피스식(C<sub>d</sub> 0.6)과 같아지도록 맞춘 멱법칙 \(Q = C_dA\sqrt{2\cdot10/\rho}\,(\Delta P/10)^n\), 열린 문은 n = 0.5 오리피스로 계산했다. 판정: 닫힘 상태 5~20 Pa 적정, 문 열림 시 문 통과 풍속 0.2 m/s 이상이면 역류 방지 유지(교육용 기준). 해볼 것: 문을 연 상태에서 0.2 m/s를 지키려면 잉여 공기량이 얼마나 필요한가? 그만큼을 늘 공급하면 닫혔을 때 차압은 얼마가 되는가?</div>
    </div>

    <div class="callout warn"><strong>배기 변동이 실압을 흔든다</strong>장비 PM으로 배기 댐퍼가 닫히거나, 새 장비가 배기를 연결하면 실의 공기 수지가 바뀐다. 잉여 공기량이 수백 m³/h만 달라져도 차압은 몇 Pa씩 움직인다. 그래서 실압 제어 루프는 MAU 공급량이나 리턴 댐퍼를 자동으로 조절하고, 차압 경보를 FMCS(<a href="operation.html">15장</a>)로 감시한다. 배기 계통이 멈추면 실압이 순간적으로 올라 문이 잘 열리지 않는 일도 생긴다.</div>
  </section>

  <!-- ============================================================ 9 -->
  <section id="energy">
    <h2>외기 조건과 공조 에너지</h2>
    <p>공조 에너지는 크게 세 덩어리다. 순환 공기를 돌리는 <strong>팬</strong>(FFU·순환 팬·MAU 송풍기), 열을 빼는 <strong>냉동</strong>(DCC·MAU 냉각코일이 쓰는 냉수를 만드는 칠러), 그리고 <strong>가열·가습</strong>(겨울 예열, 여름 재열, 증기 가습)이다. 팬과 DCC 냉방은 계절과 거의 무관하게 일정하지만, MAU의 외기 처리는 날씨를 그대로 따라간다. 같은 팹이라도 어느 기후에 짓느냐에 따라 공조 에너지가 크게 달라진다.</p>

    <figure class="diagram">
      <svg viewBox="0 0 760 330" role="img" aria-label="팹 전력 사용 비중 예시: 공정 장비 약 45퍼센트, 냉동 약 20퍼센트, 공조 팬 약 11퍼센트, 기타 유틸리티 약 12퍼센트, 배기 팬과 스크러버 약 6퍼센트, 초순수와 폐수 약 6퍼센트">
        <line x1="240" y1="30" x2="240" y2="290" class="s-axis"/>
        <g class="t-mono" text-anchor="middle">
          <text x="240" y="310">0</text><text x="340" y="310">10</text><text x="440" y="310">20</text><text x="540" y="310">30</text><text x="640" y="310">40</text><text x="740" y="310">50 %</text>
        </g>
        <g stroke="var(--grid)"><line x1="340" y1="30" x2="340" y2="290"/><line x1="440" y1="30" x2="440" y2="290"/><line x1="540" y1="30" x2="540" y2="290"/><line x1="640" y1="30" x2="640" y2="290"/></g>
        <g text-anchor="end" class="lbl">
          <text x="230" y="58">공정 장비</text><text x="230" y="100">냉동 (칠러·냉각탑)</text><text x="230" y="142">공조 팬 (FFU·MAU·순환)</text><text x="230" y="184">배기 팬·스크러버</text><text x="230" y="226">UPW·폐수 처리</text><text x="230" y="268">기타 (압축공기·질소·진공·조명)</text>
        </g>
        <rect x="240" y="40" width="450" height="26" class="f-acc-soft"/>
        <rect x="240" y="82" width="200" height="26" style="fill: color-mix(in srgb, var(--u-cool) 35%, transparent); stroke: var(--u-cool)"/>
        <rect x="240" y="124" width="110" height="26" style="fill: color-mix(in srgb, var(--u-air) 40%, transparent); stroke: var(--u-air)"/>
        <rect x="240" y="166" width="60" height="26" style="fill: color-mix(in srgb, var(--u-exhaust) 35%, transparent); stroke: var(--u-exhaust)"/>
        <rect x="240" y="208" width="60" height="26" style="fill: color-mix(in srgb, var(--u-water) 30%, transparent); stroke: var(--u-water)"/>
        <rect x="240" y="250" width="120" height="26" class="box2"/>
        <g stroke="var(--text-dim)" stroke-width="2">
          <line x1="640" y1="53" x2="740" y2="53"/><line x1="390" y1="95" x2="490" y2="95"/><line x1="320" y1="137" x2="390" y2="137"/>
          <line x1="280" y1="179" x2="320" y2="179"/><line x1="280" y1="221" x2="320" y2="221"/><line x1="320" y1="263" x2="390" y2="263"/>
        </g>
        <text x="500" y="325" text-anchor="middle" class="lbl-sm">막대 = 대표값, 가로선 = 문헌상 대략 범위 (교육용 일반화)</text>
      </svg>
      <figcaption><b>그림 3-8.</b> 팹 전력 사용 비중의 대략적인 예. 공조와 직접 연결된 몫(냉동 일부 + 공조 팬 + 외기 처리)을 합치면 팹 전력의 약 20~30 %에 이른다고 보는 자료가 많다. 비중은 공정 구성, 기후, 설비 효율에 따라 크게 다르며, 냉동 에너지는 공정 냉각수와 공조가 나누어 쓴다(<a href="cooling.html">11장</a>, <a href="sustain.html">16장</a>).</figcaption>
    </figure>

    <p>아래 시뮬레이터는 월별 기후 평년값을 바탕으로 매시간 외기 상태를 합성한 뒤, 매시간 MAU가 해야 할 냉각·제습, 예열·재열, 가습 열량을 습공기선도 계산으로 더한다. 냉각은 칠러 COP로 나누어 전력으로, 가열·가습은 폐열 회수분을 빼고 보일러(효율 90 %) 연료 환산으로 본다.</p>

    <div class="sim" id="sim-en">
      <div class="sim-head"><span class="sim-tag">SIMULATOR</span><h3>계절별 MAU 외기 처리 에너지</h3></div>
      <div class="sim-body side">
        <div class="sim-view"><canvas id="en-cv"></canvas></div>
        <div class="sim-controls">
          <div class="ctrl"><span>기후</span><div class="seg" id="en-clim"><button data-value="temp" class="on">온대 계절풍형</button><button data-value="humid">아열대 습윤형</button><button data-value="dry">고온 건조형</button></div></div>
          <label class="ctrl"><span>MAU 외기량 <output id="en-q-out"></output></span><input type="range" id="en-q" min="0.5" max="4" step="0.1" value="2"></label>
          <label class="ctrl"><span>목표 공급 노점 <output id="en-td-out"></output></span><input type="range" id="en-td" min="6" max="13" step="0.1" value="10.4"></label>
          <label class="ctrl"><span>MAU 공급 온도 <output id="en-ts-out"></output></span><input type="range" id="en-ts" min="14" max="24" step="0.5" value="20"></label>
          <label class="ctrl"><span>칠러 COP <output id="en-cop-out"></output></span><input type="range" id="en-cop" min="3" max="8" step="0.1" value="5"></label>
          <label class="ctrl"><span>재열·예열 폐열 회수 <output id="en-r-out"></output></span><input type="range" id="en-r" min="0" max="100" step="1" value="50"></label>
        </div>
      </div>
      <div class="legend" id="en-legend"></div>
      <div class="sim-readout">
        <div class="stat"><span class="k">연간 냉각·제습 열량</span><span class="v" id="en-o-c">—</span></div>
        <div class="stat"><span class="k">연간 예열·재열</span><span class="v" id="en-o-h">—</span></div>
        <div class="stat"><span class="k">연간 가습</span><span class="v" id="en-o-hu">—</span></div>
        <div class="stat"><span class="k">칠러 전력</span><span class="v" id="en-o-e">—</span></div>
        <div class="stat"><span class="k">연료 환산 (회수 후)</span><span class="v" id="en-o-f">—</span></div>
        <div class="stat"><span class="k">최대 냉각 부하</span><span class="v" id="en-o-pk">—</span></div>
      </div>
      <div class="sim-note">기후 데이터는 각 기후형의 대표 도시 월평균 기온·습도 평년값을 대략 반영해 만든 교육용 합성값이다(일교차·날씨 변동을 단순 분포로 생성, 월내 절대습도는 일정 가정). 해볼 것: ① 온대 계절풍형에서 여름(6~9월)의 냉각과 겨울의 가습·예열이 모두 큰 것을 확인하자. ② 아열대 습윤형은 가습이 거의 없지만 일 년 내내 제습 냉각이 필요하다. ③ 고온 건조형은 기온은 높지만 수분이 적어 제습 부하가 작다. 대신 가습이 필요하다. ④ 폐열 회수를 0 → 100 %로 올리면 재열 연료가 거의 사라진다. 칠러 응축열이나 공정 냉각수의 폐열을 히트펌프로 재열에 쓰는 이유다(11장).</div>
    </div>

    <div class="callout fab"><strong>FAB-E의 외기 처리 에너지</strong>온대 계절풍형 기후, 외기 200만 m³/h, 노점 10.4 °C를 가정하면 이 모델로 연간 냉각·제습 열량은 약 60 GWh(열), COP 5 칠러 전력은 약 12 GWh로 FAB-E 연간 전력 1.8 TWh의 1 % 미만이다. 한여름 최대 냉각 부하는 약 30 MW(약 8,700 RT)로 칠러 용량을 정하는 데 쓰인다. 여기에 겨울 가습·예열과 여름 재열 열량(합계 약 110 GWh, 열)이 더해지며, 이것을 폐열로 충당하느냐에 따라 연료 사용이 크게 갈린다. 외기량(= 배기량)을 줄이는 것이 근본적인 절감 수단이라는 점도 기억하자.</div>
  </section>

  <section class="keypoints" id="summary">
    <h2>핵심 정리</h2>
    <ol>
      <li>클린룸 공조는 청정도·온도·습도·압력을 동시에 지킨다. 공기의 대부분은 FFU → 클린룸 → 리턴(DCC) → 플레넘을 순환하고, MAU는 배기와 누설로 빠진 만큼(\(Q_\text{MAU} = Q_\text{exhaust} + Q_\text{leak}\))만 외기를 보충한다. 외기는 순환 풍량의 수 % 수준이다.</li>
      <li>역할 분담: MAU는 노점(절대습도)을 맞춰 습도를 책임지고, DCC는 노점보다 높은 중온 냉수로 현열만 뺀다(건식 코일).</li>
      <li>습공기선도에서 현열 가열·냉각은 수평 이동, 냉각 제습은 포화 곡선을 따라, 증기 가습은 수직, 물 분무 가습은 등엔탈피선을 따라 움직인다. 23 °C·45 %RH의 노점은 약 10.4 °C, 절대습도 약 7.8 g/kg이다.</li>
      <li>노점보다 차가운 표면에는 결로가 생긴다. 냉수 배관 보온, DCC 냉수 온도의 노점 연동이 필요하다.</li>
      <li>클린룸 부하는 장비·팬 현열이 대부분이라 SHR이 1에 가깝고, 큰 순환 풍량 덕분에 공기 온도차가 1~2 °C로 작다(\(\dot Q_s \approx 1.21\,Q\,\Delta T\) kW).</li>
      <li>실리콘 300 mm 웨이퍼는 0.1 K에 약 78 nm(가장자리 39 nm) 늘어난다. 균일 팽창은 정렬로 보정하지만 잔류 오차가 수 nm 오버레이 예산을 잠식하므로 노광 구역은 ±0.1 °C를 요구한다.</li>
      <li>PID 제어에서 P만 쓰면 정상상태 오차가 남고, 적분이 이를 없애며, 낭비 시간이 달성 가능한 이득과 속도를 제한한다. 외란을 줄이는 배치(PCW 직접 냉각, 전용 공조)가 먼저다.</li>
      <li>차압 계층(인접 구역 간 약 5~20 Pa)은 누설 방향을 정한다. 누설은 \(Q = CA\Delta P^n\)이고, 문이 열리면 차압은 사라지므로 에어록과 문 통과 풍속이 중요하다. 케미컬룸은 반대로 음압으로 격리한다.</li>
    </ol>
  </section>

  <section class="quiz-sec" id="quiz">
    <h2>확인 퀴즈</h2>
    <div class="quiz">
      <div class="quiz-q"><p>1. 클린룸의 상대습도를 주로 결정하는 설비는?</p><div class="opts">
        <button class="opt">FFU</button>
        <button class="opt" data-correct>외기조화기(MAU)</button>
        <button class="opt">건식 냉각코일(DCC)</button>
        <button class="opt">공정 배기 팬</button>
      </div><div class="quiz-exp">순환 공기는 DCC가 현열만 빼므로 수분이 바뀌지 않는다. 수분이 들어오는 통로는 외기뿐이고, MAU가 외기의 노점(절대습도)을 맞춰 넣기 때문에 실내 습도는 사실상 MAU 공급 노점과 실내 잠열 발생이 정한다.</div></div>

      <div class="quiz-q"><p>2. 23 °C, 45 %RH 클린룸의 노점에 가장 가까운 값은?</p><div class="opts">
        <button class="opt">약 4 °C</button>
        <button class="opt" data-correct>약 10 °C</button>
        <button class="opt">약 16 °C</button>
        <button class="opt">약 23 °C</button>
      </div><div class="quiz-exp">\(p_{ws}(23\,°\text{C}) \approx 2.80\) kPa, 수증기 분압 = 0.45 × 2.80 ≈ 1.26 kPa. 포화 수증기압이 1.26 kPa인 온도가 약 10.4 °C다. 이 방에서 10.4 °C보다 차가운 표면은 결로한다.</div></div>

      <div class="quiz-q"><p>3. DCC(건식 냉각코일)에 7 °C 냉수 대신 12~15 °C 냉수를 쓰는 주된 이유는?</p><div class="opts">
        <button class="opt">칠러를 더 작게 하려고</button>
        <button class="opt" data-correct>코일 표면이 실내 노점 아래로 내려가 응축(제습)이 일어나는 것을 막으려고</button>
        <button class="opt">공기 중 입자를 더 잘 거르려고</button>
        <button class="opt">FFU 팬 동력을 줄이려고</button>
      </div><div class="quiz-exp">코일 표면이 노점(약 10 °C)보다 차가우면 물이 맺혀 미생물·물 떨어짐 위험이 생기고, 습도 제어가 MAU와 DCC로 갈려 서로 간섭한다. 중온 냉수는 칠러 효율도 높여 주는 부수 효과가 있다.</div></div>

      <div class="quiz-q"><p>4. 순환 풍량 12,000 m³/s로 20 MW의 현열을 뺄 때 공급·리턴 공기 온도차는 약 얼마인가? (\(\dot Q_s \approx 1.21\,Q\,\Delta T\) kW)</p><div class="opts">
        <button class="opt">약 0.1 °C</button>
        <button class="opt" data-correct>약 1.4 °C</button>
        <button class="opt">약 8 °C</button>
        <button class="opt">약 14 °C</button>
      </div><div class="quiz-exp">\(\Delta T = 20{,}000 / (1.21 \times 12{,}000) \approx 1.38\) °C. 순환 풍량이 크기 때문에 온도차가 작고, 이것이 방 안 온도 균일성에 도움이 된다.</div></div>

      <div class="quiz-q"><p>5. 실리콘(α = 2.6×10⁻⁶ /K) 300 mm 웨이퍼가 0.1 K 데워졌다. 중심 기준 가장자리 변위는?</p><div class="opts">
        <button class="opt">약 3.9 nm</button>
        <button class="opt" data-correct>약 39 nm</button>
        <button class="opt">약 78 µm</button>
        <button class="opt">약 0.39 nm</button>
      </div><div class="quiz-exp">반지름 150 mm × 2.6×10⁻⁶ × 0.1 = 3.9×10⁻⁸ m = 39 nm. 지름 전체로는 78 nm다. 대부분 배율 보정으로 잡히지만 잔류분만으로도 수 nm 오버레이 예산을 위협한다.</div></div>

      <div class="quiz-q"><p>6. 비례(P) 제어만으로 운전하는 온도 루프(공정 이득 K = 1, \(K_c\) = 4)에 0.6 °C 상당의 계단 외란이 들어왔다. 정상상태 오차는?</p><div class="opts">
        <button class="opt">0 °C</button>
        <button class="opt">0.6 °C</button>
        <button class="opt" data-correct>약 0.12 °C</button>
        <button class="opt">약 0.15 °C</button>
      </div><div class="quiz-exp">정상상태 오차 = d/(1 + K_cK) = 0.6/5 = 0.12 °C. ±0.1 °C 띠를 벗어난다. 적분 항을 더하면(PI) 오차가 0으로 수렴한다.</div></div>

      <div class="quiz-q"><p>7. 오리피스 누설(n = 0.5)인 방에서 차압을 10 Pa에서 20 Pa로 올리려면 잉여 공기량을 몇 배로 늘려야 하는가?</p><div class="opts">
        <button class="opt">2배</button>
        <button class="opt" data-correct>약 1.41배</button>
        <button class="opt">4배</button>
        <button class="opt">변화 없음</button>
      </div><div class="quiz-exp">\(Q \propto \Delta P^{0.5}\)이므로 \(\sqrt{2} \approx 1.41\)배. 거꾸로 말하면 공기량이 조금만 변해도 차압은 그 제곱으로 변한다. n이 1에 가까운 좁은 틈이면 거의 2배가 필요하다.</div></div>

      <div class="quiz-q"><p>8. 독성 케미컬을 공급하는 케미컬룸의 압력을 인접 구역보다 낮게(음압) 두는 이유는?</p><div class="opts">
        <button class="opt">케미컬룸은 청정도가 필요 없어서</button>
        <button class="opt">배기 팬 동력을 줄이려고</button>
        <button class="opt" data-correct>누출된 증기·가스가 틈을 통해 주변으로 퍼지지 않고 안쪽으로 빨려 들어가 배기되게 하려고</button>
        <button class="opt">온도를 낮게 유지하려고</button>
      </div><div class="quiz-exp">차압은 누설 방향을 정한다. 청정이 목적이면 양압(밖으로 밀어냄), 격리가 목적이면 음압(안으로 빨아들임)을 쓴다. 독성 가스 캐비닛과 케미컬룸은 격리가 우선이다(<a href="safety.html">14장</a>).</div></div>
    </div>
  </section>
</main>

<script>
(function () {
  "use strict";
  function $(id) { return document.getElementById(id); }
  var clamp = IB.clamp;
  function font(px, mono) { return px + "px " + getComputedStyle(document.body).getPropertyValue(mono ? "--mono" : "--font"); }
  function verdict(id, cls, text) { var el = $(id); if (!el) return; el.className = "v hv-verdict " + cls; el.textContent = text; }

  /* ---------------- 습공기 함수 (Magnus 근사, 101.325 kPa) ---------------- */
  var PATM = 101325;
  function pws(T) { return 610.94 * Math.exp(17.625 * T / (T + 243.04)); }
  function Wof(T, rh) { var pw = rh * pws(T); return 0.622 * pw / (PATM - pw); }          // kg/kg
  function Hof(T, w) { return 1.006 * T + w * (2501 + 1.86 * T); }                      // kJ/kg
  function Tdof(w) { var pw = w * PATM / (0.622 + w); var g = Math.log(Math.max(1e-6, pw) / 610.94); return 243.04 * g / (17.625 - g); }
  function TofHW(h, w) { return (h - 2501 * w) / (1.006 + 1.86 * w); }

  /** MAU 한 상태 처리: 외기(To, wo) → 공급(Ts, 노점 Tds). 단위 kJ/kg 건공기 */
  function mau(To, wo, Tds, Ts, mode) {
    var ws = Wof(Tds, 1), r = { path: [[To, wo]], cool: 0, heat: 0, hum: 0, cond: 0, humg: 0 };
    if (wo > ws + 1e-7) {                                   // 냉각·제습
      var Tdo = Tdof(wo);
      if (To > Tdo) r.path.push([Tdo, wo]);
      var n = 12;
      for (var i = 1; i <= n; i++) { var T = Tdo + (Tds - Tdo) * i / n; r.path.push([T, Wof(T, 1)]); }
      r.cond = (wo - ws) * 1000;
      r.cool = Hof(To, wo) - Hof(Tds, ws) - (wo - ws) * 4.186 * Tds;
      if (Ts > Tds) { r.heat = Hof(Ts, ws) - Hof(Tds, ws); r.path.push([Ts, ws]); }
      return r;
    }
    r.humg = (ws - wo) * 1000;
    if (mode === "steam") {
      if (To < Ts) r.heat += Hof(Ts, wo) - Hof(To, wo); else r.cool += Hof(To, wo) - Hof(Ts, wo);
      r.path.push([Ts, wo]);
      r.hum = Hof(Ts, ws) - Hof(Ts, wo);
      r.path.push([Ts, ws]);
    } else {                                                // 물 분무: 등엔탈피 가습
      var hs = Hof(Ts, ws), Tph = TofHW(hs, wo);
      if (To < Tph) { r.heat += Hof(Tph, wo) - Hof(To, wo); r.path.push([Tph, wo]); r.path.push([Ts, ws]); }
      else {
        var T1 = TofHW(Hof(To, wo), ws);
        r.path.push([T1, ws]);
        if (T1 > Ts) r.cool += Hof(T1, ws) - Hof(Ts, ws); else r.heat += Hof(Ts, ws) - Hof(T1, ws);
        r.path.push([Ts, ws]);
      }
    }
    return r;
  }

  /* =============================================================
     1) 공기 수지
     ============================================================= */
  (function () {
    if (!$("bal-cv")) return;
    var gA = IB.range("bal-a", function (v) { return v.toLocaleString("en-US") + " m²"; }, draw);
    var gC = IB.range("bal-c", function (v) { return v + " %"; }, draw);
    var gV = IB.range("bal-v", function (v) { return v.toFixed(2) + " m/s"; }, draw);
    var gN = IB.range("bal-n", function (v) { return v.toLocaleString("en-US") + " 대"; }, draw);
    var gE = IB.range("bal-e", function (v) { return v.toLocaleString("en-US") + " m³/h"; }, draw);
    var gL = IB.range("bal-l", function (v) { return v + " %"; }, draw);
    function mh(x) { return x >= 1e6 ? (x / 1e6).toFixed(2) + " <small>백만 m³/h</small>" : IB.fmt(x, 3) + " <small>m³/h</small>"; }
    var cv = IB.canvas($("bal-cv"), function (ctx, w, h) {
      var P = IB.palette();
      var Qc = gA() * gC() / 100 * gV() * 3600, Qx = gN() * gE(), Ql = Qx * gL() / 100, Qm = Qx + Ql, rec = Math.max(0, Qc - Qm);
      var x0 = 20, bw = w - 40, y1 = 40, bh = 34;
      ctx.font = font(13); ctx.textBaseline = "bottom"; ctx.textAlign = "left";
      ctx.fillStyle = P.text; ctx.fillText("순환 풍량 " + IB.fmt(Qc / 1e6, 3) + " 백만 m³/h = 재순환 + 외기", x0, y1 - 6);
      var fm = Math.min(1, Qm / Qc);
      ctx.fillStyle = P.air; ctx.globalAlpha = 0.6; ctx.fillRect(x0, y1, bw * (1 - fm), bh);
      ctx.fillStyle = P.accent2; ctx.globalAlpha = 0.85; ctx.fillRect(x0 + bw * (1 - fm), y1, Math.max(2, bw * fm), bh); ctx.globalAlpha = 1;
      ctx.fillStyle = P.text; ctx.textBaseline = "middle"; ctx.fillText("재순환 " + (100 * (1 - fm)).toFixed(1) + " %", x0 + 8, y1 + bh / 2);
      // 확대: 외기 = 배기 + 누설
      var y2 = y1 + bh + 70;
      ctx.strokeStyle = P.accent2; ctx.setLineDash([4, 4]); ctx.beginPath();
      ctx.moveTo(x0 + bw * (1 - fm), y1 + bh); ctx.lineTo(x0, y2); ctx.moveTo(x0 + bw, y1 + bh); ctx.lineTo(x0 + bw, y2); ctx.stroke(); ctx.setLineDash([]);
      ctx.textBaseline = "bottom"; ctx.fillStyle = P.text; ctx.fillText("확대: 외기(MAU) " + IB.fmt(Qm / 1e6, 3) + " 백만 m³/h = 공정 배기 + 누설·여유", x0, y2 - 6);
      var fx = Qx / Qm;
      ctx.fillStyle = P.exhaust; ctx.globalAlpha = 0.7; ctx.fillRect(x0, y2, bw * fx, bh);
      ctx.fillStyle = P.warn; ctx.globalAlpha = 0.7; ctx.fillRect(x0 + bw * fx, y2, bw * (1 - fx), bh); ctx.globalAlpha = 1;
      ctx.fillStyle = P.text; ctx.textBaseline = "middle";
      ctx.fillText("공정 배기 " + (100 * fx).toFixed(0) + " %", x0 + 8, y2 + bh / 2);
      ctx.font = font(12); ctx.fillStyle = P.dim; ctx.textBaseline = "top";
      ctx.fillText("외기 비율이 작을수록 공기는 대부분 재사용되고, 외기 처리 에너지는 배기량이 정한다.", x0, y2 + bh + 14);
      IB.stat("bal-o-c", mh(Qc));
      IB.stat("bal-o-x", mh(Qx));
      IB.stat("bal-o-m", mh(Qm));
      IB.stat("bal-o-r", (100 * Qm / Math.max(1, Qc)).toFixed(1) + " <small>%</small>");
      IB.stat("bal-o-u", Math.ceil(Qm / 1e5) + " <small>대</small>");
      void rec;
    }, { height: 230 });
    function draw() { cv.redraw(); }
  })();

  /* =============================================================
     2) 습공기선도
     ============================================================= */
  (function () {
    if (!$("psy-cv")) return;
    var gT = IB.range("psy-t", function (v) { return v.toFixed(1) + " °C"; }, draw);
    var gRH = IB.range("psy-rh", function (v) { return v + " %"; }, draw);
    var gTd = IB.range("psy-td", function (v) { return v.toFixed(1) + " °C"; }, draw);
    var gTs = IB.range("psy-ts", function (v) { return v.toFixed(1) + " °C"; }, draw);
    var gM = IB.seg("psy-hum", draw);
    document.querySelectorAll("[data-psy]").forEach(function (b) {
      b.addEventListener("click", function () { var a = b.dataset.psy.split(",").map(Number); gT.set(a[0]); gRH.set(a[1]); });
    });
    var cv = IB.canvas($("psy-cv"), function (ctx, w, h) {
      var P = IB.palette();
      var To = gT(), wo = Wof(To, gRH() / 100), Ts = Math.max(gTs(), gTd()), r = mau(To, wo, gTd(), Ts, gM());
      var series = [];
      for (var rh = 10; rh <= 100; rh += 10) {
        var d = [];
        for (var T = -15; T <= 45; T += 0.5) { var ww = Wof(T, rh / 100) * 1000; d.push([T, ww]); if (ww > 30) break; }
        series.push({ data: d, color: rh === 100 ? P.accent : P.faint, width: rh === 100 ? 2 : 1 });
      }
      for (var hh = 0; hh <= 120; hh += 20) {
        var e = [];
        for (var T2 = -15; T2 <= 45; T2 += 1) { var w2 = (hh - 1.006 * T2) / (2501 + 1.86 * T2); if (w2 >= 0 && w2 <= Wof(T2, 1) + 1e-9) e.push([T2, w2 * 1000]); }
        series.push({ data: e, color: P.grid, width: 1, dash: [3, 4] });
      }
      series.push({ data: r.path.map(function (p) { return [p[0], p[1] * 1000]; }), color: P.accent2, width: 3 });
      var c = IB.chart(ctx, null, {
        x: [-15, 45], y: [0, 30], xLabel: "건구 온도 (°C)", yLabel: "절대습도 (g/kg)",
        series: series,
        points: [{ x: To, y: wo * 1000, color: P.accent2, r: 6, label: "O" },
                 { x: Ts, y: Wof(gTd(), 1) * 1000, color: P.ok, r: 6, label: "S" },
                 { x: 23, y: Wof(23, 0.45) * 1000, color: P.accent, r: 5, label: "R" }]
      });
      ctx.font = font(11, true); ctx.fillStyle = P.dim; ctx.textAlign = "left"; ctx.textBaseline = "bottom";
      [30, 50, 70].forEach(function (rh) { var T = 32 + (rh === 30 ? 8 : rh === 50 ? 2 : -3); var y = Wof(T, rh / 100) * 1000; if (y < 29) ctx.fillText(rh + "%", c.X(T) + 3, c.Y(y) - 2); });
      IB.stat("psy-o-o", (wo * 1000).toFixed(1) + " <small>g/kg · T<sub>d</sub> " + Tdof(wo).toFixed(1) + " °C</small>");
      IB.stat("psy-o-c", r.cool.toFixed(1) + " <small>kJ/kg</small>");
      IB.stat("psy-o-w", r.cond.toFixed(1) + " <small>g/kg</small>");
      IB.stat("psy-o-h", r.heat.toFixed(1) + " <small>kJ/kg</small>");
      IB.stat("psy-o-hum", r.humg.toFixed(1) + " <small>g/kg" + (r.hum > 0 ? " (" + r.hum.toFixed(1) + " kJ/kg)" : "") + "</small>");
      IB.stat("psy-o-tot", (r.cool + r.heat + r.hum).toFixed(1));
    }, { aspect: 0.66, maxHeight: 460, minHeight: 300 });
    function draw() { cv.redraw(); }
  })();

  /* =============================================================
     3) 노점·결로
     ============================================================= */
  (function () {
    if (!$("dew-cv")) return;
    var gT = IB.range("dew-t", function (v) { return v.toFixed(1) + " °C"; }, draw);
    var gRH = IB.range("dew-rh", function (v) { return v + " %"; }, draw);
    var gS = IB.range("dew-s", function (v) { return v.toFixed(1) + " °C"; }, draw);
    document.querySelectorAll("[data-dew]").forEach(function (b) { b.addEventListener("click", function () { gS.set(Number(b.dataset.dew)); }); });
    var cv = IB.canvas($("dew-cv"), function (ctx, w, h) {
      var P = IB.palette(), T = gT(), rh = gRH() / 100, Ts = gS();
      var wv = Wof(T, rh), Td = Tdof(wv), d = [];
      for (var x = 10; x <= 90; x += 1) d.push([x, Tdof(Wof(T, x / 100))]);
      var rhCross = 100 * pws(Ts) / pws(T);
      IB.chart(ctx, null, {
        x: [10, 90], y: [-10, 30], xLabel: "실내 상대습도 (%)", yLabel: "온도 (°C)",
        series: [{ data: d, color: P.accent, width: 2.5 }],
        hlines: [{ y: Ts, color: P.warn, label: "표면 " + Ts.toFixed(1) + " °C", dash: [] }, { y: T, color: P.faint, label: "실내 " + T.toFixed(1) + " °C" }],
        vlines: rhCross > 10 && rhCross < 90 ? [{ x: rhCross, color: P.bad, label: "결로 시작 " + rhCross.toFixed(0) + " %" }] : [],
        points: [{ x: rh * 100, y: Td, color: P.accent2, r: 6, label: "T_d " + Td.toFixed(1) + " °C" }]
      });
      var m = Ts - Td, srh = 100 * rh * pws(T) / pws(Ts);
      IB.stat("dew-o-td", Td.toFixed(1) + " <small>°C</small>");
      IB.stat("dew-o-w", (wv * 1000).toFixed(2) + " <small>g/kg</small>");
      IB.stat("dew-o-m", (m >= 0 ? "+" : "") + m.toFixed(1) + " <small>°C</small>");
      IB.stat("dew-o-srh", srh >= 100 ? "포화 (100 %)" : srh.toFixed(0) + " <small>%</small>");
      if (m < 0) verdict("dew-o-v", "bad", "결로 발생"); else if (m < 2) verdict("dew-o-v", "warn", "결로 위험"); else verdict("dew-o-v", "ok", "안전");
    }, { aspect: 0.6, maxHeight: 400, minHeight: 270 });
    function draw() { cv.redraw(); }
  })();

  /* =============================================================
     4) 현열·잠열 부하
     ============================================================= */
  (function () {
    if (!$("load-cv")) return;
    var gA = IB.range("load-a", function (v) { return v.toLocaleString("en-US") + " m²"; }, draw);
    var gEq = IB.range("load-eq", function (v) { return v + " W/m²"; }, draw);
    var gF = IB.range("load-ffu", function (v) { return v + " W/m²"; }, draw);
    var gLi = IB.range("load-li", function (v) { return v + " W/m²"; }, draw);
    var gP = IB.range("load-p", function (v) { return v + " 명/1000 m²"; }, draw);
    var gW = IB.range("load-wet", function (v) { return v.toFixed(1) + " g/h·m²"; }, draw);
    var gC = IB.range("load-c", function (v) { return v + " %"; }, draw);
    var cv = IB.canvas($("load-cv"), function (ctx, w, h) {
      var Pl = IB.palette(), A = gA(), np = A / 1000 * gP();
      var parts = [["장비", A * gEq()], ["FFU·팬", A * gF()], ["조명", A * gLi()], ["외피", A * 5], ["사람(현열)", np * 75]];
      var Qs = parts.reduce(function (s, p) { return s + p[1]; }, 0);
      var Ql = np * 55 + A * gW() / 3600 / 1000 * 2.45e6;                     // W
      parts.push(["잠열 합계", Ql]);
      var Qc = A * gC() / 100 * 0.4, dT = Qs / 1000 / (1.21 * Qc);
      var Qm = 2e6 / 3600 * A / 60000, dw = Ql / 1000 / (3010 * Qm);
      var maxV = Math.max.apply(null, parts.map(function (p) { return p[1]; })) * 1.25;
      var x0 = 96, bw = w - x0 - 16, top = 12, rh = (h - top - 30) / parts.length;
      var cols = [Pl.accent, Pl.air, Pl.warn, Pl.faint, Pl.ok, Pl.water];
      parts.forEach(function (p, k) {
        var y = top + k * rh, L = bw * p[1] / maxV;
        ctx.fillStyle = cols[k]; ctx.globalAlpha = 0.75; ctx.fillRect(x0, y + rh * 0.18, Math.max(1.5, L), rh * 0.64); ctx.globalAlpha = 1;
        ctx.font = font(13); ctx.fillStyle = Pl.text; ctx.textAlign = "right"; ctx.textBaseline = "middle"; ctx.fillText(p[0], x0 - 6, y + rh / 2);
        ctx.font = font(12, true); ctx.textAlign = "left";
        var lab = IB.si(p[1], "W") + "  (" + (100 * p[1] / (Qs + Ql)).toFixed(1) + " %)";
        var tx = x0 + L + 6; if (tx + ctx.measureText(lab).width > w - 4) { tx = x0 + 6; ctx.fillStyle = Pl.bg; }
        ctx.fillText(lab, tx, y + rh / 2);
      });
      ctx.font = font(12); ctx.fillStyle = Pl.dim; ctx.textAlign = "center"; ctx.fillText("부하 구성 (괄호: 전체 부하 대비)", w / 2, h - 10);
      IB.stat("load-o-s", IB.si(Qs, "W"));
      IB.stat("load-o-l", IB.si(Ql, "W"));
      IB.stat("load-o-shr", (Qs / (Qs + Ql)).toFixed(3));
      IB.stat("load-o-rt", IB.fmt(Qs / 1000 / 3.517, 3) + " <small>RT</small>");
      IB.stat("load-o-dt", dT.toFixed(2) + " <small>°C</small>");
      IB.stat("load-o-dw", (dw * 1000).toFixed(3) + " <small>g/kg</small>");
    }, { height: 280 });
    function draw() { cv.redraw(); }
  })();

  /* =============================================================
     5) 열팽창과 오버레이
     ============================================================= */
  (function () {
    if (!$("exp-cv")) return;
    var gDT = IB.range("exp-dt", function (v) { return v + " mK"; }, draw);
    var gMat = IB.seg("exp-mat", draw), gLen = IB.seg("exp-len", draw);
    var gRes = IB.range("exp-res", function (v) { return v + " %"; }, draw);
    var gB = IB.range("exp-b", function (v) { return v.toFixed(1) + " nm"; }, draw);
    var cv = IB.canvas($("exp-cv"), function (ctx, w, h) {
      var P = IB.palette();
      var a = Number(gMat()) * 1e-6, L = Number(gLen()) * 1e-3, res = gRes() / 100, B = gB(), dT = gDT() / 1000;
      var k = a * L / 2 * 1e9;                                   // nm/K (중심→끝)
      var edge = k * dT, resid = edge * res;
      var ymax = Math.max(B * 3, Math.min(k * 0.5 * 1.05, 2000));
      var d1 = [[0, 0], [500, k * 0.5]], d2 = [[0, 0], [500, k * 0.5 * res]];
      IB.chart(ctx, null, {
        x: [0, 500], y: [0, ymax], xLabel: "온도 변화 ΔT (mK)", yLabel: "중심→끝 변위 (nm)",
        series: [{ data: d1, color: P.accent, width: 2.5 }, { data: d2, color: P.accent2, width: 2.5, dash: [6, 4] }],
        hlines: [{ y: B, color: P.bad, label: "할당 예산 " + B.toFixed(1) + " nm" }],
        vlines: [{ x: 100, color: P.ok, label: "±0.1 °C" }],
        points: [{ x: gDT(), y: Math.min(edge, ymax), color: P.accent, r: 5 }, { x: gDT(), y: Math.min(resid, ymax), color: P.accent2, r: 5 }]
      });
      IB.stat("exp-o-dl", IB.fmt(edge * 2, 3) + " <small>nm</small>");
      IB.stat("exp-o-edge", IB.fmt(edge, 3) + " <small>nm</small>");
      IB.stat("exp-o-res", IB.fmt(resid, 3) + " <small>nm</small>");
      var allow = res > 0 ? B / (k * res) * 1000 : Infinity;
      IB.stat("exp-o-allow", isFinite(allow) ? IB.fmt(allow, 3) + " <small>mK</small>" : "제한 없음");
      if (resid <= B * 0.5) verdict("exp-o-v", "ok", "여유 있음"); else if (resid <= B) verdict("exp-o-v", "warn", "예산 근접"); else verdict("exp-o-v", "bad", "예산 초과 ×" + (resid / B).toFixed(1));
    }, { aspect: 0.58, maxHeight: 400, minHeight: 270 });
    function draw() { cv.redraw(); }
  })();

  /* =============================================================
     6) PID 제어 응답
     ============================================================= */
  (function () {
    if (!$("pid-cv")) return;
    var gM = IB.seg("pid-mode", draw);
    var gKc = IB.range("pid-kc", function (v) { return v.toFixed(1); }, draw);
    var gTi = IB.range("pid-ti", function (v) { return v + " s"; }, draw);
    var gTd = IB.range("pid-td", function (v) { return v + " s"; }, draw);
    var gTh = IB.range("pid-th", function (v) { return v + " s"; }, draw);
    var gD = IB.range("pid-d", function (v) { return "+" + v.toFixed(2) + " °C"; }, draw);
    var noise = $("pid-noise"); noise.addEventListener("change", draw);
    document.querySelectorAll("[data-pid]").forEach(function (b) {
      b.addEventListener("click", function () { var a = b.dataset.pid.split(","); gM.set(a[0], false); gKc.set(Number(a[1])); gTi.set(Number(a[2])); gTd.set(Number(a[3])); });
    });
    function sim() {
      var dt = 0.5, N = 3600, tau = 240, K = 1, th = gTh(), nd = Math.round(th / dt), mode = gM();
      var Kc = gKc(), Ti = gTi(), Td = mode === "PID" ? gTd() : 0, useI = mode !== "P", D = gD(), UMAX = 3;
      var seed = 12345; function rnd() { seed = (seed * 1103515245 + 12345) % 2147483648; return seed / 2147483648; }
      function rn() { var u = Math.max(1e-9, rnd()), v = rnd(); return Math.sqrt(-2 * Math.log(u)) * Math.cos(2 * Math.PI * v); }
      var buf = []; for (var i = 0; i <= nd; i++) buf.push(0);
      var y = 0, I = 0, ymPrev = 0, dF = 0, out = [], sat = 0, iae = 0, peak = 0, lastOut = -1, tD = 120;
      for (var k = 0; k <= N; k++) {
        var t = k * dt, d = t >= tD ? D : 0;
        var ym = y + (noise.checked ? 0.01 * rn() : 0);
        var e = -ym;
        var dy = (ym - ymPrev) / dt; ymPrev = ym;
        dF += (dt / (Td / 10 + dt)) * (dy - dF);                // 미분 필터 (N = 10)
        var uRaw = Kc * (e + (useI ? I / Ti : 0) - Td * dF);
        var u = clamp(uRaw, -UMAX, UMAX);
        var isSat = Math.abs(uRaw) > UMAX;
        if (useI && !(isSat && Math.sign(e) === Math.sign(uRaw))) I += e * dt;
        buf.push(u); var ud = buf.shift();
        y += dt * (-y + K * ud + d) / tau;
        out.push([t, y]);
        if (t >= tD) { if (isSat) sat += dt; iae += Math.abs(y) * dt; peak = Math.max(peak, Math.abs(y)); if (Math.abs(y) > 0.1) lastOut = t; }
      }
      var tail = out.slice(-400), ss = tail.reduce(function (s, p) { return s + p[1]; }, 0) / tail.length;
      return { out: out, peak: peak, iae: iae, sat: sat, ss: ss, lastOut: lastOut, tD: tD, T: N * dt };
    }
    var cv = IB.canvas($("pid-cv"), function (ctx, w, h) {
      var P = IB.palette(), r = sim();
      var ym = clamp(Math.max(0.3, r.peak * 1.15), 0.3, 3);
      var maxAbs = r.out.reduce(function (m, p) { return Math.max(m, Math.abs(p[1])); }, 0);
      ym = clamp(Math.max(ym, maxAbs * 1.1), 0.3, 3);
      IB.chart(ctx, null, {
        x: [0, r.T], y: [-ym, ym], xLabel: "시간 (s)", yLabel: "온도 편차 (°C)",
        bands: [], series: [{ data: r.out, color: P.accent, width: 2 }],
        hlines: [{ y: 0.1, color: P.ok, dash: [3, 3] }, { y: -0.1, color: P.ok, dash: [3, 3], label: "±0.1 °C" }],
        vlines: [{ x: r.tD, color: P.accent2, label: "외란" }]
      });
      IB.stat("pid-o-pk", r.peak.toFixed(3) + " <small>°C</small>");
      var ts = r.lastOut < 0 ? "0 <small>(띠 안)</small>" : (r.lastOut >= r.T - 1 ? "> " + Math.round(r.T - r.tD) + " <small>s</small>" : Math.round(r.lastOut - r.tD) + " <small>s</small>");
      IB.stat("pid-o-ts", ts);
      IB.stat("pid-o-ss", (Math.abs(r.ss) < 5e-4 ? "≈ 0" : r.ss.toFixed(3)) + " <small>°C</small>");
      IB.stat("pid-o-iae", r.iae.toFixed(1));
      IB.stat("pid-o-sat", (100 * r.sat / (r.T - r.tD)).toFixed(0) + " <small>%</small>");
    }, { aspect: 0.55, maxHeight: 380, minHeight: 260 });
    function draw() { cv.redraw(); }
  })();

  /* =============================================================
     7) 실압과 누설
     ============================================================= */
  (function () {
    if (!$("dp-cv")) return;
    var RHO = 1.2, CD = 0.6, AD = 2.1;
    var gQ = IB.range("dp-q", function (v) { return v.toLocaleString("en-US") + " m³/h"; }, draw);
    var gA = IB.range("dp-a", function (v) { return v + " cm²"; }, draw);
    var gN = IB.range("dp-n", function (v) { return v.toFixed(2); }, draw);
    var gDoor = IB.seg("dp-door", draw);
    function qLeak(dp) { return CD * gA() / 1e4 * Math.sqrt(2 * 10 / RHO) * Math.pow(Math.max(0, dp) / 10, gN()); }   // m³/s
    function qDoor(dp) { return CD * AD * Math.sqrt(2 * Math.max(0, dp) / RHO); }
    function solve(Qs, open) {
      var lo = 0, hi = 2000;
      for (var i = 0; i < 80; i++) { var mid = (lo + hi) / 2, f = qLeak(mid) + (open ? qDoor(mid) : 0) - Qs; if (f > 0) hi = mid; else lo = mid; }
      return (lo + hi) / 2;
    }
    var cv = IB.canvas($("dp-cv"), function (ctx, w, h) {
      var P = IB.palette(), Qs = gQ() / 3600, open = gDoor() === "1";
      var dp = solve(Qs, open), c1 = [], c2 = [];
      for (var i = 0; i <= 150; i++) { var x = 30 * i / 150; c1.push([x, qLeak(x) * 3600]); c2.push([x, (qLeak(x) + qDoor(x)) * 3600]); }
      var ymax = Math.max(gQ() * 1.6, qLeak(30) * 3600 * 1.05);
      IB.chart(ctx, null, {
        x: [0, 30], y: [0, ymax], xLabel: "실 차압 ΔP (Pa)", yLabel: "유량 (m³/h)",
        bands: [{ x0: 5, x1: 20, color: P.ok + "1f" }],
        series: [{ data: c1, color: P.accent, width: 2.5 }, { data: c2, color: P.warn, width: 2, dash: [6, 4] }],
        hlines: [{ y: gQ(), color: P.accent2, label: "잉여 공기량" }],
        points: [{ x: Math.min(dp, 30), y: gQ(), color: open ? P.bad : P.accent, r: 6, label: dp.toFixed(dp < 1 ? 3 : 1) + " Pa" }]
      });
      IB.stat("dp-o-p", (dp < 1 ? dp.toFixed(3) : dp.toFixed(1)) + " <small>Pa</small>");
      IB.stat("dp-o-req", IB.fmt(qLeak(10) * 3600, 3) + " <small>m³/h</small>");
      var vdoor = open ? qDoor(dp) / AD : NaN;
      IB.stat("dp-o-v", open ? vdoor.toFixed(3) + " <small>m/s</small>" : "— <small>(닫힘)</small>");
      if (open) { if (vdoor >= 0.2) verdict("dp-o-ver", "ok", "역류 방지 유지"); else verdict("dp-o-ver", "bad", "역류 위험"); }
      else if (dp < 5) verdict("dp-o-ver", "warn", "차압 부족"); else if (dp > 20) verdict("dp-o-ver", "warn", "과도 (문 개폐력·누설 소음)"); else verdict("dp-o-ver", "ok", "적정 (5~20 Pa)");
    }, { aspect: 0.56, maxHeight: 380, minHeight: 260 });
    function draw() { cv.redraw(); }
  })();

  /* =============================================================
     8) 계절별 MAU 에너지
     ============================================================= */
  (function () {
    if (!$("en-cv")) return;
    var CLIM = {   // 월평균 기온(°C), 상대습도(%), 일교차 진폭(°C), 일간 변동 σ(°C) — 교육용 대략값
      temp: { T: [-2.0, 0.6, 6.1, 12.6, 18.0, 22.4, 25.3, 26.1, 21.6, 14.9, 7.5, 0.2], RH: [59, 57, 57, 56, 62, 68, 78, 75, 70, 65, 62, 60], amp: 4, sd: 3 },
      humid: { T: [16.1, 16.5, 18.5, 21.9, 25.2, 27.7, 29.6, 29.2, 27.4, 24.5, 21.5, 17.9], RH: [79, 80, 79, 77, 76, 77, 73, 74, 75, 75, 77, 77], amp: 3, sd: 2 },
      dry: { T: [12.6, 14.7, 18.3, 22.4, 27.4, 32.8, 35.3, 34.6, 31.4, 24.9, 17.6, 12.3], RH: [50, 44, 38, 27, 21, 17, 30, 33, 32, 35, 42, 50], amp: 7, sd: 2.5 }
    };
    var DAYS = [31, 28, 31, 30, 31, 30, 31, 31, 30, 31, 30, 31];
    var gC = IB.seg("en-clim", draw);
    var gQ = IB.range("en-q", function (v) { return v.toFixed(1) + " 백만 m³/h"; }, draw);
    var gTd = IB.range("en-td", function (v) { return v.toFixed(1) + " °C"; }, draw);
    var gTs = IB.range("en-ts", function (v) { return v.toFixed(1) + " °C"; }, draw);
    var gCop = IB.range("en-cop", function (v) { return v.toFixed(1); }, draw);
    var gR = IB.range("en-r", function (v) { return v + " %"; }, draw);
    function calc() {
      var cl = CLIM[gC()], m = 1.2 * gQ() * 1e6 / 3600, Tds = gTd(), Ts = Math.max(gTs(), Tds);
      var seed = 777; function rnd() { seed = (seed * 1103515245 + 12345) % 2147483648; return seed / 2147483648; }
      function rn() { var u = Math.max(1e-9, rnd()), v = rnd(); return Math.sqrt(-2 * Math.log(u)) * Math.cos(2 * Math.PI * v); }
      var months = [], peak = 0;
      for (var mo = 0; mo < 12; mo++) {
        var wm = Wof(cl.T[mo], cl.RH[mo] / 100), c = 0, ht = 0, hu = 0, wt = DAYS[mo] / 30;
        for (var d = 0; d < 30; d++) {
          var z = rn() * cl.sd;
          for (var hr = 0; hr < 24; hr++) {
            var T = cl.T[mo] + z + cl.amp * Math.cos(2 * Math.PI * (hr - 15) / 24);
            var wo = Math.min(wm, Wof(T, 0.98));
            var r = mau(T, wo, Tds, Ts, "steam");
            var cool = m * r.cool;                                   // kW
            c += cool * wt; ht += m * r.heat * wt; hu += m * r.hum * wt;
            if (cool > peak) peak = cool;
          }
        }
        months.push([c / 1e3, ht / 1e3, hu / 1e3]);               // MWh
      }
      var tot = months.reduce(function (s, x) { return [s[0] + x[0], s[1] + x[1], s[2] + x[2]]; }, [0, 0, 0]);
      return { months: months, tot: tot, peak: peak };
    }
    var cv = IB.canvas($("en-cv"), function (ctx, w, h) {
      var P = IB.palette(), r = calc();
      var maxM = Math.max.apply(null, r.months.map(function (x) { return x[0] + x[1] + x[2]; })) / 1000 * 1.15;
      maxM = Math.max(maxM, 1);
      var c = IB.chart(ctx, null, { x: [0.4, 12.6], y: [0, maxM], xLabel: "월", yLabel: "월간 열량 (GWh, 열)", xTicks: [1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12], xFmt: function (v) { return String(v); }, series: [] });
      var bw = (c.X(2) - c.X(1)) * 0.62, cols = [P.cool, P.bad, P.water];
      r.months.forEach(function (x, i) {
        var base = 0;
        for (var k = 0; k < 3; k++) {
          var v = x[k] / 1000; if (v <= 0) continue;
          ctx.fillStyle = cols[k]; ctx.globalAlpha = 0.8;
          ctx.fillRect(c.X(i + 1) - bw / 2, c.Y(base + v), bw, c.Y(base) - c.Y(base + v));
          base += v;
        }
        ctx.globalAlpha = 1;
      });
      var t = r.tot, cop = gCop(), rec = gR() / 100;
      IB.stat("en-o-c", IB.fmt(t[0] / 1000, 3) + " <small>GWh</small>");
      IB.stat("en-o-h", IB.fmt(t[1] / 1000, 3) + " <small>GWh</small>");
      IB.stat("en-o-hu", IB.fmt(t[2] / 1000, 3) + " <small>GWh</small>");
      IB.stat("en-o-e", IB.fmt(t[0] / cop / 1000, 3) + " <small>GWh (" + (100 * t[0] / cop / 1.8e6).toFixed(2) + " %)</small>");
      IB.stat("en-o-f", IB.fmt((t[1] * (1 - rec) + t[2]) / 0.9 / 1000, 3) + " <small>GWh</small>");
      IB.stat("en-o-pk", IB.fmt(r.peak / 1000, 3) + " <small>MW (" + IB.fmt(r.peak / 3.517, 3) + " RT)</small>");
    }, { aspect: 0.55, maxHeight: 380, minHeight: 260 });
    function legend() {
      var P = IB.palette();
      $("en-legend").innerHTML = '<span><i style="background:' + P.cool + '"></i>냉각·제습</span><span><i style="background:' + P.bad + '"></i>예열·재열</span><span><i style="background:' + P.water + '"></i>증기 가습</span><span style="margin-left:auto">칠러 전력 괄호 = FAB-E 연간 전력 1.8 TWh 대비</span>';
    }
    legend(); IB.onTheme(legend);
    function draw() { cv.redraw(); }
  })();
})();
</script>
</body>
</html>
